# 实施细则 · 第 18 轮：《PLC 原理及实践》教材开发（2026-10-03 起草；2026-10-03 Eddie 确认，施工中）

## 一、Eddie 的要求

> 2026-10-03 00:09：接下来我想让你开发 PLC 及实践。
>
> （问：PLC 还是点云库？做成什么？）答：PLC 可编程控制器；先写教材，再开课。

## 二、决定（本细则提出，待确认）

### 2.1 照搬另几本书的做法

| 项 | 做法 |
|---|---|
| 提纲 | `docs/教材/PLC/00_提纲.md`（v0.1），确认后生成目录 `textbook/plc/book.yaml` |
| 参考资料 | `docs/教材/PLC/01_参考资料.md`（v0.1）：总书目约 60 种、标准 25 项，逐章清单 |
| 源文件 | `textbook/plc/chNN/NN-M.md`，一节一个文件，Markdown + LaTeX；程序清单单独存放（`programs/`，ST 与 PLCopen XML），书里引用 |
| 程序必能运行 | 书中每段 PLC 程序都在实验台上跑过、附自动化测试；时序图、响应时间、PID 曲线由程序生成，构建时填入并核对 |
| 图与动画 | 示意图由程序画（中英两版）；动画用 Manim（3Blue1Brown 风格），每个动画配一张示意图 |
| 实验 | 浏览器 PLC 实验台 + 三维虚拟设备（见 2.5），每个实验配说明文件，自动生成实验指导书和报告模板（Word，中英） |
| 审核 | 自动检查 → 独立 AI 审稿 → Eddie 一章一审；章状态：草稿 / AI 审稿 / 初审 / 团队审阅 / 定稿 |
| 英文版 | 每章初审通过后随即出英文版 |
| 上线 | 推送 main 后 CI 构建，在问渠“教材”书架上与其他书并列 |
| 开课 | 按缝纫机课程（第 16 轮）的课程包做法：书写到能开第一门课的范围（第 1–16、19、37 章，“电气控制与 PLC”）就开第一批，其余随书推进 |

书的代号 `plc`，书名《PLC 原理及实践》，英文名 *Programmable Logic Controllers: Principles and Practice*。

### 2.2 篇幅与结构

- 导论 1 章 + 十一篇 47 章 = **48 章，约 1400 页**（另附录：指令速查、厂家对照、I/O 与电气图样例）。
- 十一篇：控制基础与 PLC 硬件（2–6）、IEC 61131-3 编程语言（7–13）、程序设计方法（14–18）、运动控制（19–23）、工业通信（24–29）、人机界面 SCADA 与批处理（30–32）、安全（33–36）、调试测试与虚拟调试（37–40）、新一代控制器（41–43）、典型设备的控制（44–45）、综合项目（46–48）。
- 一本书覆盖国内“电气控制与 PLC”“PLC 原理及应用”“运动控制系统”“工业控制网络”“组态与 HMI”“机械安全”“自动化系统集成课程设计”，以及研究生“分布式控制与工业 4.0”。提纲第四节给出八种开课方式。
- **项目导向**（吸取《机械制造技术》v0.2 的意见，一开始就这样写）：每篇一个篇首项目（上料输送线、自动分拣线、箱体装配工位、机器人上下料与飞剪、产线联网、操作站、工作站安全、整线交付），本篇各章的任务单是它的里程碑，篇末验收；每章都有现场故障案例。
- **厂家中立**：正文按 IEC 61131-3 与 PLCopen；每章末附西门子、三菱、汇川、罗克韦尔、CODESYS 写法对照。程序能导出 PLCopen XML，带到真实 PLC 上用。

### 2.3 与其他书和平台的关系

- 《机器人学》第 37 章“控制器硬件”保持入门深度（37.2 梯形图一节），注明“详见《PLC 原理及实践》”；机器人与 PLC 的握手、直接控制在本书第 23 章。
- 《缝纫机设计与制造》第 12 章（自动单元、吊挂）、第 13 章（电磁铁与伺服）、第 20 章（电控原型）与本书第 45 章衔接，用同一个吊挂模型。
- 《机械设计》凸轮一章与本书第 22 章电子凸轮同源；《机械制造技术》装配、检测设备与第 45、46 章衔接。
- 数字工厂：减速器产线的设备、节拍、MES 数据同源；数字工厂总线早就为真实 PLC 留了位置（`plc/<设备>` 与 `sim/<设备>` 同格式，见数字工厂第 1 轮），本书把它用起来。

### 2.4 “每次课都像电气自动化工程师一样工作”

沿用《机械设计》《机械制造技术》的工程任务单机制，换成电气自动化工程师的工作内容：

| 项 | 做法 |
|---|---|
| 任务单 | 每章至少一张。老师（或 AI）在班级工厂里以“自动化任务”下达：被控设备、动作与节拍、安全要求、交期、要交什么 |
| 交付物 | 功能规格书、I/O 表、电气原理图、PLC 程序（PLCopen XML）、HMI 画面、自动化测试用例与报告、调试记录、FAT/SAT 记录、操作维护说明 |
| 提交与评审 | 提交 → **自动化测试**先跑（测试用例驱动虚拟设备，含故障注入，逐条判定）→ **AI 程序评审员**（双线圈、互锁、急停与复位、扫描相关竞态、命名注释、PLCopen 编码准则；只提意见，可给建议分）→ 老师批准或退回 |
| 进入车间 | 批准的程序下载到数字工厂的**虚拟 PLC**，控制仿真设备运行一个班次 → 产量、节拍、报警、停机回到学生手里复盘 → 再提一次改进 |
| 评分 | 按工程交付评：测试通过率、评审意见已关闭、班次产量与停机、文件完整。评分细则写进实验说明文件，自动生成评分量规 |

### 2.5 本书需要新增的能力（请 Eddie 在 Q4 确认）

**先说结论**：PLC 课的核心是“写程序、对着设备跑、证明它对”。平台现在没有 PLC 编程环境，需要**自研两件（浏览器 PLC 实验台、三维虚拟设备库）**，**新增四个开源软件**（OpenPLC Runtime、FUXA、Eclipse 4diac、open62541/asyncua；pymodbus 是 Python 库），都按 CalculiX 的方式作为独立进程放进计算容器，不影响在线服务。

| 能力 | 用在 | 做法 | 软件 |
|---|---|---|---|
| **浏览器 PLC 实验台**〔PLC〕 | 全书 | 网页里编辑梯形图、ST、SFC、FBD（IEC 61131-3 常用子集），在浏览器里按扫描周期执行；扫描周期逐步播放、在线监视、强制、趋势；导入导出 PLCopen XML。网页端可用；小程序里只能看不能编 | 自研（TypeScript 解释器） |
| **三维虚拟设备库**〔VP〕 | 全书 | 约 16 台设备（提纲第五节），每台有与真实设备一致的 I/O 表、接线图、传感器抖动与故障注入；与实验台直接连，也能经 Modbus 与真 PLC 运行时连 | 自研（three.js，零件库模型） |
| **PLC 运行时**〔RT〕 | 第 4、10、25、28、29、36、39、42 章及综合项目 | 学生程序在服务器上用 MatIEC 编译、OpenPLC 执行，真实扫描周期、Modbus TCP；每个学生一个隔离的运行实例，限时 | **新增** OpenPLC Runtime（GPL，独立进程） |
| **自动化测试**〔TST〕 | 全书，第 38 章最重 | 测试用例写成表格（给输入序列、期望输出与时限），平台在实验台或运行时上自动执行，含故障注入、状态覆盖率，出测试报告；任务单提交时自动跑 | 自研 |
| **工业通信**〔NET〕 | 第 24–29、36 章 | Modbus（pymodbus）、OPC UA 服务器与客户端（open62541 / asyncua）、MQTT（Mosquitto，已有）；报文抓包文件在网页里逐字段解释 | **新增** open62541 / asyncua、pymodbus |
| **HMI / SCADA**〔HMI〕 | 第 17、30–32 章 | 网页组态画面、报警、趋势、配方 | **新增** FUXA（MIT 许可）；Node-RED（已有） |
| **IEC 61499**〔DIS〕 | 第 41 章 | 4diac IDE 是桌面软件，平台提供 FORTE 运行时与示例工程下载 | **新增** Eclipse 4diac（EPL） |
| **数字工厂虚拟 PLC** | 第 12、29、39 章及综合项目 | 批准的程序在 OpenPLC 运行时里控制数字工厂的仿真设备，经总线 `plc/<设备>` 收发消息 | 自研桥接 + OpenPLC |
| **AI 程序评审员** | 全书 | 规则先行（双线圈、未互锁、急停复位、WHILE 循环、未用变量、命名），模型只负责把意见写成通顺的话 | 自研 |
| 计算书〔PY〕 | 全书 | 响应时间、通信负载、PID 整定、凸轮表、安全距离、PL 计算 | 已有工具，只加内容 |

**服务器**：实验台和虚拟设备都在学生浏览器里跑，不占服务器；OpenPLC 运行实例每个约几十 MB 内存，同时 50 个没问题，更多时排队。

**实物（可选，Q5）**：程序可导出 PLCopen XML，导入 CODESYS 系（汇川等）基本可用，导入西门子 TIA 需要少量手工调整；如果要在学校实验室用真 PLC，建议后面另配实验箱（如 S7-1200 或汇川小型 PLC + 输送线模型），书里每章末的厂家对照就是为这个准备的。

### 2.6 样章

建议先做**第 15 章“顺序控制设计”**：它一次用上本书全部新能力——实验台（ST、SFC、梯形图）、三维虚拟设备（电梯、装配工位）、自动化测试（状态覆盖）、AI 程序评审员、数字工厂虚拟 PLC——又是 PLC 课最核心、最能体现“像工程师一样工作”的内容（从控制要求说明写到测试报告）。样章之后从第 1 章顺序写。

## 三、交付物

1. 提纲 v0.1 与参考资料 v0.1（本次已写，等确认）。
2. `textbook/plc/conventions/`：符号约定（IEC 写法与西门子、三菱、汇川写法对照）、术语表（中英对照，首批约 600 条）、参考书目。
3. 工具：书目登记 `plc`；术语一致检查扩展到本书；CI 构建本书。
4. 新能力：浏览器 PLC 实验台、三维虚拟设备库（先做样章用到的 4 台：电梯、装配工位、分拣线、交通灯）、自动化测试、AI 程序评审员；OpenPLC 运行时与数字工厂虚拟 PLC；工业通信、HMI、IEC 61499 排在用到它们的章节之前。
5. 样章第 15 章：正文、程序、示意图、动画、实验、工程任务单、指导书与报告模板、评分量规、习题与答案、章首提要、章末小结。
6. 上线：书架上出现《PLC 原理及实践》，样章可读；样章的任务单在试点班 pilot 里能从下达走到自动测试、评审、数字工厂运行。
7. 之后按章顺序每章一交；每章初审后出英文版；写到第 1–16、19、37 章后开第一门课（课程包，同第 16 轮）。
8. 帮助文件：《PLC 实验台使用说明》《自动化任务单使用说明》；《教材阅读与使用说明》补本书；方案文件“教材”一节补本书。

## 四、施工顺序与验收

| 步 | 内容 | 验收 |
|---|---|---|
| 1 | 提纲与参考资料确认；生成 `book.yaml` | Eddie 确认 |
| 2 | 符号约定、术语表、参考书目；工具登记、CI | 全部书一起构建 0 错误 |
| 3 | 浏览器 PLC 实验台第一期：ST 与梯形图编辑、扫描执行、监视与强制、PLCopen XML 导入导出 | 书中第 8–10 章的示例程序全部能跑；导出的 XML 能被 OpenPLC Editor 打开 |
| 4 | 三维虚拟设备首批 4 台 + 故障注入 | 每台按 I/O 表手动操作一遍；注入故障后现象与说明一致 |
| 5 | 自动化测试与 AI 程序评审员 | 故意写错的 10 段程序全部被测试或评审拦下 |
| 6 | 实验台第二期：SFC、FBD | 第 12 章示例能跑 |
| 7 | 样章第 15 章 | 自动检查全过；独立审稿意见已处理；上线后 Eddie 初审 |
| 8 | OpenPLC 运行时与数字工厂虚拟 PLC | 样章任务单的程序在运行时上控制数字工厂分拣线一个班次，MES 收到产量和报警 |
| 9 起 | 按章顺序每章一交；通信、HMI、61499 等工具排在用到它的章节之前；初审后出英文版 | 每章同第 7 步 |

某章用到的工具还没上线时，该章先用已有工具，工具上线后补实验，并在章状态里注明。

## 五、请 Eddie 定

> **已确认（2026-10-03 09:55）**：Eddie：“继续”。按上一条回复里“回‘按推荐’我就开工”的约定，理解为全部按推荐：Q1、Q1′ 同意；Q2 A《PLC 原理及实践》；Q3 A 厂家中立；Q4 A 自研实验台与虚拟设备，新增 OpenPLC Runtime、FUXA、Eclipse 4diac、open62541/asyncua、pymodbus；Q5 A 本轮不做实物实验箱；Q6 A 样章第 15 章；Q7 A 写完第 1–16、19、37 章开第一门课。如有不同意见随时改。

- **Q1 提纲**：48 章、约 1400 页、十一篇的划分和各章内容，是否同意？要增删的章节请直接指出。
- **Q1′ 参考资料**：总书目和逐章清单，是否同意？
- **Q2 书名**：
  - **A（推荐）**：《PLC 原理及实践》，英文 *Programmable Logic Controllers: Principles and Practice*；
  - **B**：《可编程控制器原理与实践》；
  - **C**：《电气控制与 PLC》（国内课程常用名，但范围比本书窄）。
- **Q3 厂家**：
  - **A（推荐）**：厂家中立，正文按 IEC 61131-3，章末附西门子、三菱、汇川、罗克韦尔、CODESYS 对照；
  - **B**：以西门子 S7-1200/1500 为主（国内市场占有率最高，但书就绑定了一家）。
- **Q4 新增能力**（2.5 节）：
  - **A（推荐）**：同意自研浏览器 PLC 实验台和三维虚拟设备库，新增 OpenPLC Runtime、FUXA、Eclipse 4diac、open62541/asyncua、pymodbus；
  - **B**：只做浏览器实验台和虚拟设备，不在服务器上运行真 PLC 运行时（省事，但通信、虚拟调试几章只能演示）。
- **Q5 实物实验箱**：
  - **A（推荐）**：本轮不做，书里留厂家对照和 PLCopen XML 导出；以后需要时另立一轮；
  - **B**：本轮同时设计实验箱（真 PLC + 输送线模型）的清单和接线。
- **Q6 样章**：
  - **A（推荐）**：先做第 15 章“顺序控制设计”（理由见 2.6），之后从第 1 章顺序写；
  - **B**：直接从第 1 章顺序写。
- **Q7 开课时机**：
  - **A（推荐）**：写完第 1–16、19、37 章就开第一门课“电气控制与 PLC”（课程包），其余随书推进；
  - **B**：全书写完再开课。

## 六、验收记录

| 步 | 结果 |
|---|---|
| 1 目录（2026-10-03） | 提纲第三节标题改为“三、提纲”（目录工具按它解析），第 46–48 章补上节目（原来只有一句话）。`textbook/plc/meta.yaml`、`book.yaml`（由提纲生成：48 章、253 节）、`progress.yaml`（十一个篇名的英文） |
| 2 约定与工具（2026-10-03） | `textbook/plc/conventions/`：符号约定 v0.1（程序命名、地址与 I/O、电气图、梯形图与 SFC 画法、时间与时序、控制与运动、安全、通信、单位；**待 Eddie 审阅**）、术语表首批 202 条（第 1–18 章）、参考书目（由参考资料第一部分整理，含核对记录表）。与另几本书术语对照：“标定”在机器人、线代书里是 calibration，本书模拟量的意思改称“模拟量标定 / analog scaling”；“自锁”在机械设计书里是 self-locking，本书加注电气控制里的意思。新书不用登记：CI 自动构建有 `book.yaml` 的书；本地构建 `build.py plc` 0 错误 0 提醒 |
| 3 浏览器 PLC 实验台第一期（2026-10-04） | **引擎** `services/gateway/app/production/labkit/plc.js`（浏览器和 Node 共用）：IEC 61131-3 结构化文本子集（PROGRAM / FUNCTION_BLOCK / FUNCTION / TYPE 结构体与枚举；VAR 各段、AT %IX0.0、RETAIN、CONSTANT；IF / CASE / FOR / WHILE / REPEAT / EXIT / RETURN；数组、结构体、字符串、TIME；整数按类型位宽回绕，如 INT 32767 + 1 变负数）；标准功能块 TON、TOF、TP、CTU、CTD、CTUD、R_TRIG、F_TRIG、SR、RS 与常用函数、类型转换；**梯形图**（网格：常开、常闭、上升沿、下降沿、比较触点，线圈、取反线圈、置位、复位，TON/TOF/TP/CTU/CTD 方框，赋值方框；竖线连成并联分支），可转成等价 ST；**运行时**：输入映像 → 执行 → 输出映像，扫描周期、输入滤波、**看门狗**（死循环停机、输出全断）、强制、时序记录；**自动化测试**：测试用例驱动设备模型，在模拟时间里判定（等到、始终不出现、到时检查），可注入故障；**PLCopen XML（TC6 v2.01）导出**（ST 程序、功能块、函数、数据类型、I/O 表）。错误信息中英双语、带行号。<br>**编辑器** `plcui.js` 与实验工具包（`kit.js`、`kit.css`、`labs.py`）：实验写 `view: "plc"` 即得到——ST 编辑器（行号）、梯形图编辑器（点格子放元件、竖线、加行、加网络，运行时能流绿色显示）、操作面板（常开按钮、常闭按钮、开关）、故障按钮、I/O 表与监视（点值可强制）、时序图（最近 10 秒）、测试页（一键运行，通过的测试自动勾任务）、导出 PLCopen XML、看等价 ST；运行 / 停止 / 单步扫描 / 慢放 / 复位设备。学生写的程序保存在本机浏览器。示例实验 `labkit/demo_plc.js`（输送线启停、自锁、堵料报警，4 条测试含“停止按钮断线”）。<br>**测试** `tests/plc/plc.test.mjs` 17 项（自锁、正反转互锁、TON/TOF/TP 时序按扫描计、CTU 只计上升沿、INT 回绕、枚举 CASE 状态机、结构体数组与 FOR、函数与自定义功能块、看门狗、双线圈、输入映像、输入滤波、错误行号、时间常量、梯形图自锁与并联、梯形图定时器与计数器、带设备模型的测试含堵料故障、XML 导出），由 `tests/test_plc_engine.py` 调起，并用 Python 解析导出的 XML；另在 Chromium 里打开示例实验：4 条测试全过、3 个任务自动打勾、手动按启动工件送到末端。实验工具包原有测试全过。<br>**与验收标准的差别**：① 书里第 8–10 章还没写，改用上面 17 项覆盖这三章要讲的全部指令和现象；写这几章时，每段示例程序再进测试。② “导出的 XML 能被 OpenPLC Editor 打开”本机没有 OpenPLC Editor，只核对了格式良好与 TC6 必需的元素；第 8 步装 OpenPLC 运行时后用它导入核对。③ 梯形图导出 XML 暂时先转成等价 ST 再导出（图形化的 LD XML 要元件坐标，放到第 6 步与 SFC、FBD 一起做） |
| 4 三维虚拟设备首批 4 台（2026-10-04） | `labkit/plants.js`（`WQPLANTS`）：每台设备有与真实设备一致的 I/O 表、操作面板、可注入的故障、简化物理和三维画面（three.js 基本体，不联网），并报告“危险”（`hazard`），测试可以要求它始终不出现。① **交通灯**（十字路口、6 盏灯、行人请求、夜间模式；故障：南北绿灯烧坏；危险：两个方向同时放行）。② **三层电梯**（平层传感器、上下极限常闭开关、呼梯按钮与指示、门开关到位；电机 2.5 m/s² 加速、断电抱闸约 1 cm 内停住；故障：2 楼平层传感器坏、门卡住；危险：上下接触器同时得电、开着门运行、冲顶蹲底）。③ **分拣线**（数字工厂成品分拣：入口、检测工位的颜色／金属／高度传感器、三个推杆与到位开关、废品箱；8 个工件按序到来；故障：推杆 2 卡住、颜色传感器脏、入口光电抖动）。④ **压装工位**（减速器盖压轴承：夹紧气缸、压头上下位、双手按钮、安全光幕常闭、压装力模拟量 0–27648 ↔ 0–10 kN 带噪声；故障：过盈太大、太小、夹紧传感器断线；危险：光幕挡光时压头还在下行、没夹紧就压）。实验写 `plant: WQPLANTS.sorter()`、`io: plant.io` 即可；页面自动带上三维引擎和设备库（不用设备的实验不带）。<br>**验收**：`tests/plc/plants.test.mjs` 为每台写了参考程序：交通灯整周期 30 s 无冲突、夜间只闪黄灯，把东西绿灯写错时被“危险”拦下；电梯从 1 楼呼 3 楼平层开门、3 楼回 2 楼，2 楼传感器坏时被上极限挡住不冲顶，去掉门联锁时被拦下；分拣线用先进先出跟踪程序把 8 个工件全部分对（金属 2、红 3、蓝 2、高件进废品 1），推杆 2 卡住时出现错分（后面的跟踪也跟着错位——正是第 44 章要讲的现场问题），每个都推的程序被拦下；压装合格件亮绿灯、过盈太大中止判不合格、太小判不合格，光幕挡光时压头立即停下，不理光幕的程序被拦下。浏览器里 4 台设备的三维画面都能运行（截图抽查），在 Chromium（软件 WebGL）里加载无错误。<br>**与细则的差别**：“每台按 I/O 表手动操作一遍”改成上面的自动测试加截图抽查，手动逐点操作留到写到用它的那一章时结合实验指导书做 |
| 5 自动化测试与 AI 程序评审员（2026-10-04） | 自动化测试第 3 步已做（`runTest`，实验“测试”页一键运行）。本步加**程序检查**（AI 程序评审员的规则部分，`WQPLC.review`，实验“测试”页“程序检查”按钮）：双线圈（ST 里同一输出在顶层被无条件赋值两次；梯形图里同一线圈出现在两个网络）、等待输入的 WHILE / REPEAT（看门狗）、循环条件在循环体里不变、停止 / 急停 / 光幕 / 极限等安全输入没用到、给输入赋值、只置位不复位的输出、互为联锁的输出（正转 / 反转、上 / 下、开 / 关）互相不读对方、同一定时器或计数器多处调用、没用到的变量和 I/O、看不出含义的变量名；分错误、提醒、提示三级，中英双语，带行号。任务可以写 `review: true`（检查无错误即打勾）。<br>**验收** `tests/plc/wrong.test.mjs`：十段常见错误程序（停止按钮当常开用、没有自锁、双线圈、堵料报警只置位不复位、用 WHILE 等光电、交通灯两向同时绿、电梯开门行驶、电梯不用极限开关、分拣不跟踪、压装不理光幕）**全部被拦下**（7 段由测试拦下，3 段由检查拦下；其中第 4 段原来两者都没拦住，补了一条测试“报警后按启动能复位”——这正是工程师该写的测试）；5 段正确的参考程序和示例实验的梯形图测试全过、检查**无误报错误**。<br>**偏差**：评审意见的“通顺措辞”（语言模型）放到工程任务单提交流程里做（第 8 步之后），规则本身已在浏览器里运行，没有模型时照样出意见 |
| 6 实验台第二期：SFC、FBD（2026-10-04） | **顺序功能图**：引擎按 IEC 61131-3 文本形式（`INITIAL_STEP` / `STEP … END_STEP`、`TRANSITION FROM … TO … := 条件; END_TRANSITION`、`ACTION … END_ACTION`）执行，含选择分支、并行分支（`TO (S3a, S3b)`、`FROM (S3a, S3b)`）、步标志与步时间（`S1.X`、`S1.T`）、动作限定符 N、S、R、P、L、D，动作可以是布尔变量或一段 ST；执行顺序同 CODESYS（先执行活动步的动作，再判断转移）。这些词不作保留字，变量照样可以叫 step。编辑器“顺序功能图 SFC”：左边写文本，下面自动画出 SFC 图（初始步双框、转移横杠与条件、并行分支双线、回到初始步的连线），运行时活动步变绿并显示步时间。**功能块图**：“功能块图 FBD”按网络编辑，每个网络一条赋值或一次功能块调用，自动画成方框图（&、≥1、=1、取反小圆圈、比较与运算方框、函数与功能块方框带引脚名），运行时为 TRUE 的信号变绿。四种语言（ST、LD、SFC、FBD）在实验里可用 `langs` 限定。程序检查也看 SFC 的转移条件、动作和步。<br>**验收**：`plc.test.mjs` 加 2 项（机械手搬运顺序：N、S/R、P、L、D 限定符、并行分支汇合后回初始步；缺初始步、未知步、未知动作的报错，变量名 step 不受影响），共 19 项全过；Chromium 里 SFC 图随运行只亮当前步、FBD 网络画出方框，无错误。<br>**偏差**：SFC 和图形化 LD 的 PLCopen XML（要元件坐标）还没做，导出时提示先用“看等价的 ST”；排到第 12 章写作前补上 |
| 7 样章第 15 章（2026-10-04） | `textbook/plc/ch15/`：章首提要、7 节正文（控制要求说明；时序图与状态转换图；状态机设计法；手动、自动、单步、回原点；异常处理；自动门、电梯、机械手、交通灯；现场案例“断电重启后设备自己动了”）、章末小结（速查表、厂家对照、历史注记、13 条参考文献）、习题 37 道。**程序** 6 段（`.st`，状态机 CASE 写法 4 段、电梯 CASE 与 SFC 各 1 段），全部用平台自己的 PLC 引擎在虚拟压装工位、虚拟电梯上跑测试，书里的数字（动作时间、测试通过数、来电后多少毫秒上行阀得电）都由程序算出：15.3 节 5/5、15.4 节 10/10、15.5 节 12/12（含回归 9 个）、电梯 CASE 4/4、SFC 4/4、断电重启测试“正确程序过、保持型状态变量的程序不过”；程序检查无错误。**示意图** 8 张（工位与 I/O 示意、时序图、压装状态转换图 3 张、自动门与电梯状态图各 1 张、断电重启时序对比）。**动画** 15.2.1（状态在状态图上移动、时序图同步画出；本机用 Manim 渲染核对过画面）。**实验** 15.3（三维压装工位，9 个测试：前 5 个对应 15.3 节，后 4 个检验 15.5、15.7 节的异常处理）、15.6（三维电梯，CASE 或 SFC 任选，4 个测试）及指导书、报告模板；**工程任务单** TS-15-1（控制要求说明、状态图与状态—事件表、程序、测试报告，评分量规 100 分）。术语表补 15 条。`build.py plc` 0 错误 0 提醒。<br>**独立审稿**（另起的审稿代理，只读）提出必改 7 条、建议 12 条，已处理：急停只切断压头阀、夹紧阀单独供电保持夹紧，正文、控制要求说明、程序三处一致；实验台面板加“双手同时按住”按钮和锁定式急停（鼠标一次只能按一个键，原来做不了双手操作；急停改成按一次锁住、再按释放），`plants.test.mjs` 加 1 项；实验 15.3 的测试先拨自动、按复位，15.3 节和 15.5 节的程序都能用同一组测试，并加上 4 个异常测试，任务单验收改成“通过全部 9 个测试 + 其余用例手动执行”；“双手”测试补上“两手松开后同时按能启动”（原来空程序也能通过）；SFC 步失效时“再执行一次”与 CODESYS 的差别写明，习题限定在问渠实验台上；书中数字格式（原来 0.30000 s）改为一到两位小数；参考文献补齐年份版本，去掉“待核对”；回程时限 3 s 改 5 s，准则 15.5.1 加“短动作另留余量”；点动下行加夹紧联锁，点动后回到 INIT 要重新回原点，故障状态允许点动；单步启动不要双手改写为“经风险评估的设计决定”；补“双手和光幕实际必须用安全继电器或安全 PLC（ISO 13849）”；状态定义改为“等待同一组条件”；电梯补门光幕、开门停留（新增习题 15.6.6）与抱闸简化的说明；厂家对照表更正（S7-1200 不支持 GRAPH 等）。<br>**上线时补的一处**：第一次推送后 CI 的“自动试做实验”（`build.py --labs`）没过——PLC 实验的任务原来没有“示范做法”（demo），试做程序不知道怎样完成；页面上又多了一块时序图画布，截图时选择器选到两个。已补：PLC 实验的任务可以写 `demo: {program, tests, review, faults, panel, run}`（载入参考程序后跑测试、做检查或让设备运行），两个实验的每个任务都有示范；实验 15.6 的“注入 2 楼传感器故障”任务由实验自己判定（呼梯还亮着、轿厢已越过 2 楼即打勾）；试做程序截图取第一块画布。本机 `build.py plc --pdf --labs` 0 错误。<br>**与细则的差别**：习题答案没写进书里（另几本书也不放），开课时随教师用书一起做；本地另有两项与本轮无关的旧测试（`test_figures`、`test_studio` 各 1 项）在本机环境下不过，改动前也不过，以 CI 为准 |
