# 《PLC 原理及实践》教材提纲（v0.1，2026-10-03）

> 定位：一本**高水平、全面、项目导向**的可编程控制器（PLC）教材。从一个按钮、一个接触器讲起，讲清 PLC 的硬件与扫描执行、IEC 61131-3 的五种编程语言、程序设计方法、模拟量与 PID、运动控制、工业通信、人机界面与 SCADA、机械安全与功能安全、工控网络安全、调试与**自动化测试**、虚拟调试，直到 IEC 61499、软 PLC 和 AI 辅助编程；最后用六个完整的工程项目把全书串起来。为机器人服务（机器人工作站、上下料、机器人与 PLC 的握手和直接控制），但不限于机器人——同样服务产线、包装、物流、过程控制、缝制设备和楼宇设备。一本书覆盖国内的“电气控制与 PLC”“PLC 原理及应用”“可编程控制器技术”“运动控制系统”“工业控制网络”“组态与 HMI”“机械安全”“自动化系统集成课程设计”，以及研究生的“分布式控制与工业 4.0”。内容全面，老师授课时自己取舍；同时是电气自动化工程师的案头参考书。先写中文，再出英文版。
> 做法与另几本书相同（见《实施细则 · 第 7–14 轮》）：一节一个源文件，算必有仿真，动画配示意图，每个实验有指导书和报告模板，章首提要、章末小结，独立 AI 审稿，Eddie 一章一审。
> **本书特有**：每次课都像电气自动化工程师一样工作——拿到一张任务单（被控设备、动作要求、安全要求、交期），交出工程师真正交付的一整套东西：I/O 表、电气原理图、PLC 程序、HMI 画面、**自动化测试用例与测试报告**、调试记录、操作维护说明；程序先在**浏览器 PLC 实验台**上对着**三维虚拟设备**跑通，再下载到**数字工厂**里控制仿真产线，最后可以导出到真实 PLC（见第一节第 9–12 条）。
> 状态：v0.1 已确认（2026-10-03 09:55，Eddie：“继续”，即按推荐意见；见《实施细则 · 第 18 轮》第五节）。

## 修订记录

**v0.1（2026-10-03）** 初稿。Eddie 2026-10-03 00:09：“接下来我想让你开发 PLC 及实践”；选择“先写教材，再开课”。参照书和标准由我选定，一开始就以国外高水平教材为主，逐章列出全部参考资料（`01_参考资料.md`）。吸取《机械制造技术》v0.2 的意见（项目导向、全套工程文件、现场问题），一开始就按这个标准写：每篇有篇首项目，各章任务单是它的里程碑；每章都给出现场故障案例。

## 一、写法（沿用另几本书；PLC 的补充见第 9–12 条）

1. **起点**：高中数学和物理，加上电路的最基本知识（欧姆定律、串并联）。用到的电工电子、电机、控制理论和网络知识，第一次用到时讲清，并注明“详见《大学物理》第 x 章 /《机器人学》第 x 章 /《缝纫机设计与制造》第 x 章”。
2. **循循善诱**：每一节从一台具体的设备出发（多半来自数字工厂的减速器产线、问渠零件库里的机器人和缝纫机教材里的自动单元），先用继电器电路或最朴素的程序试，看哪里不够（自锁丢了、两个线圈同时得电、急停后自己又启动），再自然地引出新方法。先看现象（扫描周期里信号怎样走、定时器为什么“晚了一拍”），后讲道理。
3. **叙述，不罗列**：正文用连贯的段落讲道理。指令表、参数表放在“速查”里，正文讲清它们从哪里来、怎么用、什么时候会出错。
4. **总结只放在章的首尾**：章首提要；章末小结（主线叙述 + 关键指令与设计步骤速查 + 历史注记 + 参考文献与标准）。节内不反复总结。
5. **完善每一个细节**：时序不跳拍；每条指令说清它在扫描周期哪一步生效；每个数字（响应时间、通信周期、PID 参数、安全距离、PL 等级）都能用程序复算；初学者容易弄混的地方单独讲透（如“输入映像”和“实际输入”、“线圈”和“置位”、“常开触点”和“常开按钮”、“源型”和“漏型”、“TON”和“TOF”、“功能”和“功能块”、“实例”和“类型”、“周期”和“循环时间”、“急停”和“停止”、“PL”和“SIL”、“仿真通过”和“现场可用”）。
6. **学术，但不晦涩**：语言书面、准确、克制；重要结论写成编号的**定义**、**定理**、**设计准则**；公式和程序按节编号，如 (15.3.2)、程序 15-4；交代方法的来龙去脉和局限。
7. **动画代替不了示意图，两个都要**。PLC 尤其如此：动画演示扫描周期、信号在梯形图里“流动”、SFC 的步怎样激活、报文在总线上怎样走；示意图标清时序、地址和接线。
8. **文风**：以《机器人学》样稿 4.1 为准。第一章写好后，Eddie 确认文风再往下写。
9. **PLC 特有：每节课都是一份工程工作**。每一章至少有一张**工程任务单**，学生按电气工程师、PLC 程序员、调试工程师、测试工程师的方式完成，交付工程文件而不是“作业答案”：
   - 任务单由老师（或 AI）在班级工厂里以“自动化任务”下达，写明被控设备（三维虚拟设备或数字工厂里的仿真设备）、动作与节拍要求、安全要求、交期、要交什么；
   - 交付物是现场真正用的东西：**控制要求说明（功能规格书）**、**I/O 分配表**、**电气原理图与接线图**、**PLC 程序（PLCopen XML 导出）**、**HMI 画面**、**自动化测试用例与测试报告**、**调试记录与问题清单**、**FAT/SAT 验收记录**、**操作与维护说明**；
   - 交付走**程序发布与审批**：提交 → **自动化测试先跑**（平台用测试用例驱动虚拟设备，逐条判定通过与否，含故障注入）→ **AI 程序评审员**再审（双线圈、未互锁、急停处理、扫描周期相关的竞态、命名与注释、PLCopen 编码规范，只提意见，可给建议分供老师参考，成绩由老师给）→ 老师批准或退回 → 批准的程序下载到数字工厂的**虚拟 PLC**，控制仿真产线运行一个班次 → 产量、节拍、报警、停机时间回到学生手里复盘，再提一次改进；
   - 不是每章都走完整条链；每个任务单标明经过哪些工位（见第 11 条）。
10. **PLC 特有：“设计、仿真、测试、调试”闭环**。同一个控制任务，先设计（I/O 表、时序图、状态图），再在实验台上仿真运行，再写自动化测试证明它对（包括故障和误操作），最后到数字工厂里“现场调试”——仿真产线会出传感器抖动、气缸卡滞、通信中断这些真实问题。讲清楚：仿真通过为什么不等于现场可用，测试用例怎样覆盖现场才会出的问题。
11. **PLC 特有：工具链标注**。每个实验和任务单标明用到的工具，读者一眼看出这节课在工厂的哪个工位（与另几本书的标记一致，新增的见《实施细则 · 第 18 轮》2.5 节，待确认）：

    | 标记 | 工位 | 软件 | 状态 |
    |---|---|---|---|
    | 〔PLC〕 | 浏览器 PLC 实验台：梯形图、结构化文本、顺序功能图、功能块图编辑，扫描周期可视化，在线监视与强制 | 自研（IEC 61131-3 子集解释器） | 本书提出 |
    | 〔VP〕 | 三维虚拟设备：输送线、分拣、机械手、电梯、交通灯、混合罐、包装机、机器人工作站…带传感器噪声与故障注入 | 自研（three.js） | 本书提出 |
    | 〔RT〕 | 真 PLC 运行时：IEC 61131-3 编译执行、Modbus TCP、真实的扫描周期 | OpenPLC Runtime（MatIEC 编译器） | 本书提出 |
    | 〔TST〕 | PLC 程序自动化测试：测试用例、故障注入、覆盖率、测试报告 | 自研 | 本书提出 |
    | 〔NET〕 | 工业通信：Modbus、OPC UA、MQTT/Sparkplug、报文抓包与分析 | pymodbus、open62541 / asyncua、Mosquitto、Wireshark 解析器 | 本书提出（Mosquitto 已有） |
    | 〔HMI〕 | 人机界面与 SCADA：画面组态、报警、趋势、配方 | FUXA（开源网页 SCADA）、Node-RED Dashboard | 本书提出（Node-RED 已有） |
    | 〔DIS〕 | IEC 61499 分布式控制 | Eclipse 4diac（IDE + FORTE 运行时） | 本书提出 |
    | 〔MES〕 | 派工、车间执行、设备数据 | 自研 | 已有 |
    | 〔ERP〕 | 物料、BOM、工单 | ERPNext | 已有 |
    | 〔MBD〕 | 多体动力学：机械手、包装机、机器人工作站的物理模型 | MuJoCo、Project Chrono | 数字工厂第 12 轮 |
    | 〔PY〕 | 计算书与实验台：响应时间、通信负载、PID、凸轮表、安全距离与 PL | 浏览器内 Python（已有工具） | 已有 |

12. **PLC 特有：历史、安全与工程伦理如实交代**。PLC 的诞生（1968 年通用汽车液压自动变速器分厂的 PLC 规格书，Bedford Associates 的 Modicon 084，Dick Morley；Allen-Bradley 的 PLC 命名）、IEC 61131 的形成、现场总线之争、中国 PLC 产业从引进到国产（如实交代，不夸大）讲清来龙去脉；事故讲清技术原因和工程师的责任：急停失效与设备意外启动、被绕过的安全门、Stuxnet 对 PLC 的攻击、控制程序的未测试修改导致的停产与伤害。

## 二、编写原则

1. **全面**：每章标出层次：
   - 【基础】本科“电气控制与 PLC”“PLC 原理及应用”必修（覆盖国内同名教材和职业技能等级标准的全部内容）；
   - 【进阶】“运动控制系统”“工业控制网络”“组态与 HMI”“机械安全”等专业课，工程师进修；
   - 【专题】IEC 61499、软 PLC、AI 辅助编程、综合项目，可整章跳过。
   第四节给出**课程路线表**，列出八种开课方式各用哪些章节。
2. **厂家中立，标准为本**：正文以 IEC 61131-3（第 3 版）和 PLCopen 为准，程序用标准语法；每章末附**厂家对照**：西门子 S7-1200/1500（TIA Portal）、三菱 FX5/iQ-R（GX Works3）、汇川 AM/H5U（InoProShop，基于 CODESYS）、罗克韦尔（Studio 5000）、CODESYS 的写法差异（地址、指令名、定时器、数据块），读者拿到任何一家的 PLC 都能上手。
3. **程序必能运行，测试必能复现**：书中每一段程序都在〔PLC〕实验台和〔RT〕运行时上跑过，附自动化测试用例；书里的时序图、响应时间、PID 曲线由程序生成，自动核对。
4. **设备必有三维模型，章章有任务**：每类被控对象都有一台〔VP〕三维虚拟设备（I/O 点与真实设备一致，带传感器噪声与故障注入）；每章配一张工程任务单。实验和任务单都有指导书、报告模板（工程任务单的“报告”就是工程文件、测试报告和评审记录）。
5. **项目导向**：每篇开头给一个**篇首项目**（一台设备从控制要求到验收），本篇各章的任务单是它的里程碑，篇末验收；第十一篇六个综合项目各是一整套工程交付。
6. **现场问题**：每章有“现场故障案例”——现象、排查过程、根本原因、整改、预防（如：设备偶尔不动作——输入滤波与扫描周期；急停复位后电机自己转——自锁与复位逻辑；计数少了——高速脉冲超过扫描能力；通信一断全线停——看门狗与降级运行）。
7. **数据和图与另几本书一致**：数字工厂减速器产线的工作中心、节拍、设备 I/O 与 MES 同源；机器人参数与零件库一致；缝制自动单元与《缝纫机设计与制造》第 12、13、20 章一致。
8. **术语**：以 GB/T 15969（IEC 61131）系列、GB/T 2900 电工术语和《电气工程名词》为准；同一中文术语的英文名在七本书里一致（术语一致检查扩展到本书）。
9. **图形符号**：电气图按 GB/T 4728 / IEC 60617，文字代号按 GB/T 5094 / IEC 81346；梯形图、功能块图、SFC 按 IEC 61131-3；国内教材常见的旧符号在“厂家与国内写法对照”里说明。

## 三、提纲

导论 + 十一篇，48 章，约 1400 页。篇章安排：导论（第 1 章）；第一篇 控制基础与 PLC 硬件（2–6）；第二篇 IEC 61131-3 编程语言（7–13）；第三篇 程序设计方法（14–18）；第四篇 运动控制（19–23）；第五篇 工业通信（24–29）；第六篇 人机界面、SCADA 与批处理（30–32）；第七篇 安全（33–36）；第八篇 调试、测试与虚拟调试（37–40）；第九篇 新一代控制器（41–43）；第十篇 典型设备的控制（44–45）；第十一篇 综合项目（46–48）。

### 导论

**第 1 章 PLC 与工业自动化**【基础】
- 1.1 引子：一条输送线上的一天——没有 PLC 的继电器柜和有 PLC 的控制柜
- 1.2 PLC 的诞生：1968 年通用汽车的规格书、Modicon 084 与“可编程控制器”这个名字
- 1.3 PLC 是什么、不是什么：与继电器、单片机、工控机、DCS、运动控制器、机器人控制器的分工
- 1.4 自动化金字塔与 ISA-95：传感执行层、控制层、监控层、MES、ERP——PLC 在中间
- 1.5 标准与生态：IEC 61131、PLCopen、IEC 61499、OPC UA；主要厂家与国产 PLC
- 1.6 电气自动化工程师做什么：一个项目从报价、设计、编程、FAT、现场调试到 SAT 和维护
- 1.7 本书怎样用：实验台、三维虚拟设备、数字工厂、工程任务单和自动化测试
- 配套：
  - 动画：继电器柜改成 PLC 柜——同一台设备，接线怎样变少、修改怎样变快；
  - 实验：第一次在实验台上写程序：一个按钮点亮一盏灯，再让它自锁〔PLC〕〔VP〕；
  - 工程任务：参观数字工厂减速器产线，列出每个工作中心的设备、传感器和执行器，交“产线自动化调研表”〔MES〕。

### 第一篇 控制基础与 PLC 硬件

> 篇首项目：**减速器产线的上料输送线**——从电气原理图、选型、I/O 表到第一个程序。本篇各章的任务单是它的里程碑。

**第 2 章 电气控制基础**【基础】
- 2.1 开关量与模拟量；控制电路与主电路
- 2.2 低压电器：按钮、开关、熔断器、断路器、接触器、热继电器、中间继电器、时间继电器
- 2.3 经典继电器控制电路：点动、自锁、互锁、正反转、星三角启动、顺序启动、多地控制
- 2.4 电气图的读与画：原理图、接线图、端子图；GB/T 4728 / IEC 60617 图形符号与 IEC 81346 代号
- 2.5 从继电器电路到逻辑：为什么继电器电路就是布尔表达式
- 2.6 电气柜：布置、接地、屏蔽、电源、散热与 IEC 60204-1 的基本要求
- 2.7 现场故障案例：接触器“打嗝”——自锁触点接触不良
- 配套：
  - 动画：电动机正反转电路，互锁触点怎样防止相间短路；
  - 实验：继电器电路仿真——搭正反转电路，故意拆掉互锁看后果〔PLC〕；
  - 工程任务：画上料输送线主电路和控制电路原理图（继电器版），交原理图与元件清单。

**第 3 章 PLC 硬件**【基础】
- 3.1 PLC 的组成：CPU、存储器、电源、I/O 模块、通信模块、背板总线
- 3.2 一体式、模块式与分布式 I/O；小型、中型、大型 PLC
- 3.3 数字量输入：源型与漏型、输入滤波、隔离、两线制与三线制传感器接线（IEC 61131-2）
- 3.4 数字量输出：继电器、晶体管、晶闸管输出；感性负载与续流、负载能力
- 3.5 模拟量 I/O：4–20 mA、0–10 V、热电阻与热电偶、分辨率与精度
- 3.6 特殊模块：高速计数、脉冲输出、称重、温度控制
- 3.7 PLC 选型：点数、余量、速度、通信、安全、成本——一张选型计算书
- 3.8 现场故障案例：传感器亮了、PLC 没收到——源型漏型接反
- 配套：
  - 动画：源型与漏型接线中电流的流向；
  - 实验：在实验台上为三线制光电开关、电磁阀、4–20 mA 液位计接线并验证〔PLC〕〔VP〕；
  - 工程任务：上料输送线 PLC 选型与 I/O 分配表、PLC 接线图〔PY〕。

**第 4 章 扫描周期与执行模型**【基础】
- 4.1 循环扫描：读输入、执行程序、写输出、通信与诊断
- 4.2 输入映像与输出映像：程序看到的“现在”是哪一刻
- 4.3 扫描时间、看门狗与循环时间监控
- 4.4 响应时间：输入滤波 + 扫描 + 输出延迟，最坏情况怎样算
- 4.5 任务：循环任务、周期任务、事件与中断任务，优先级与抢占（IEC 61131-3 任务模型）
- 4.6 扫描带来的“怪事”：双线圈、一拍延迟、边沿丢失、程序顺序决定结果
- 4.7 现场故障案例：高速计件少计——脉冲宽度小于扫描周期
- 配套：
  - 动画：扫描周期逐步播放，信号在输入映像、程序、输出映像之间怎样走；
  - 实验：扫描周期可视化——改变程序长度和输入脉宽，找出漏检的临界点〔PLC〕；
  - 工程任务：上料输送线的最坏响应时间计算书，判断能否在 0.2 s 内停住工件〔PY〕。

**第 5 章 数制、数据类型与存储器**【基础】
- 5.1 二进制、十六进制、BCD、补码与浮点
- 5.2 IEC 61131-3 基本数据类型：BOOL、INT、DINT、REAL、TIME、STRING……
- 5.3 地址与寻址：直接地址（%I、%Q、%M）与符号寻址；西门子、三菱、汇川的写法
- 5.4 数组、结构体、枚举与用户自定义类型
- 5.5 存储器：保持型与非保持型、上电初始化、数据块
- 5.6 数据转换与溢出：整数溢出、浮点精度、模拟量标定中的截断
- 5.7 现场故障案例：计数到 32767 后变成负数
- 配套：
  - 动画：一个 16 位字里各位怎样对应 16 个输入；
  - 实验：数据类型与溢出实验台〔PLC〕；
  - 工程任务：上料输送线的变量表与数据结构设计（命名规范、数据类型、保持属性）。

**第 6 章 现场器件与接口**【基础】
- 6.1 位置检测：限位开关、接近开关（电感、电容）、光电开关、磁性开关
- 6.2 编码器：增量与绝对、A/B/Z 相、分辨率与高速计数
- 6.3 执行器：气缸与电磁阀、直流与交流电动机、步进电机、伺服电机
- 6.4 变频器与伺服驱动器的接口：端子控制、模拟量给定、脉冲、总线
- 6.5 IO-Link：智能传感器的点对点通信
- 6.6 器件选型与故障：抖动、误触发、老化
- 6.7 现场故障案例：光电开关在阳光下误动作
- 配套：
  - 动画：增量编码器 A/B 相怎样判方向；
  - 实验：三维输送线上的传感器——调整安装位置、观察抖动与滤波〔VP〕；
  - 工程任务：上料输送线器件选型清单（型号、参数、接线、理由），篇首项目验收：原理图 + I/O 表 + 器件清单〔PY〕。

### 第二篇 IEC 61131-3 编程语言

> 篇首项目：**自动分拣输送线**（数字工厂的成品分拣：颜色与高度检测、推杆分拣、计数、满箱报警）——同一个控制任务用五种语言各写一遍，比较优劣。

**第 7 章 IEC 61131-3 软件模型**【基础】
- 7.1 为什么要有标准：从各家方言到 IEC 61131-3（1993、2003、2013）
- 7.2 配置、资源、任务与程序
- 7.3 程序组织单元（POU）：程序、功能、功能块；实例与类型
- 7.4 变量：输入、输出、局部、全局、外部、临时；初值与保持
- 7.5 五种语言总览：LD、FBD、ST、SFC、IL（第 3 版已列为淘汰）
- 7.6 PLCopen XML（TC6）：程序在不同平台之间交换
- 配套：
  - 动画：一个功能块类型生出三个实例，各有各的存储；
  - 实验：在实验台上建工程：任务、程序、功能块、实例〔PLC〕；
  - 工程任务：自动分拣输送线的软件结构设计（POU 划分与接口）。

**第 8 章 梯形图**【基础】
- 8.1 触点、线圈与能流
- 8.2 自锁、互锁与联锁
- 8.3 置位与复位、上升沿与下降沿
- 8.4 从继电器电路到梯形图：转换规则与常见错误（停止按钮用常闭、热继电器怎样接）
- 8.5 梯形图的执行顺序与双线圈问题
- 8.6 梯形图编程规范：一个线圈一个地方、注释、分段
- 8.7 现场故障案例：急停复位后电机自己启动
- 配套：
  - 动画：能流在梯形图里从左到右“流动”，随扫描逐级刷新；
  - 实验：电动机正反转、星三角启动的梯形图〔PLC〕〔VP〕；
  - 工程任务：分拣线的启停、急停与故障复位逻辑（梯形图版）+ 测试用例〔TST〕。

**第 9 章 定时器与计数器**【基础】
- 9.1 TON、TOF、TP 的时序
- 9.2 定时器的精度与扫描周期
- 9.3 CTU、CTD、CTUD 与高速计数器
- 9.4 典型应用：延时启动、闪烁、看门狗、超时报警、计件与批次
- 9.5 时间与日期：RTC、时间戳、班次与定时任务
- 9.6 现场故障案例：定时器在条件抖动时一直重新计时
- 配套：
  - 动画：TON/TOF/TP 三种定时器输入输出时序对照；
  - 实验：交通灯控制〔PLC〕〔VP〕；
  - 工程任务：分拣线计数、满箱换箱与超时报警 + 测试用例〔TST〕。

**第 10 章 结构化文本**【基础】
- 10.1 表达式与赋值；运算符优先级
- 10.2 IF、CASE、FOR、WHILE、REPEAT；循环与扫描周期——为什么不能在 PLC 里“等”
- 10.3 数组、结构体、字符串处理
- 10.4 函数与功能块的调用
- 10.5 用 CASE 写状态机
- 10.6 ST 与梯形图怎样选：可读性、维护、调试
- 10.7 现场故障案例：WHILE 循环导致看门狗停机
- 配套：
  - 动画：同一状态机的 ST 写法与状态转换图对照；
  - 实验：用 ST 写分拣逻辑与配方查表〔PLC〕；
  - 工程任务：分拣线 ST 版，跑通同一套测试用例〔TST〕。

**第 11 章 功能块图与指令表**【基础】
- 11.1 功能块图：信号流的写法，适合连续控制与联锁
- 11.2 标准功能与功能块库：位逻辑、比较、数学、选择、转换
- 11.3 指令表与累加器：读懂老程序（三菱、西门子 STL）
- 11.4 老程序迁移：从 IL/STL 到 ST
- 配套：
  - 动画：FBD 中信号沿连线传递；
  - 实验：用 FBD 写联锁逻辑；把一段 STL 老程序改写成 ST，测试结果一致〔PLC〕〔TST〕；
  - 工程任务：分拣线 FBD 版与五种语言对比报告。

**第 12 章 顺序功能图与 GRAFCET**【基础】
- 12.1 步、动作、转移；初始步
- 12.2 选择分支与并行分支；跳转与循环
- 12.3 动作限定符：N、S、R、L、D、P
- 12.4 GRAFCET（IEC 60848）与 SFC 的关系
- 12.5 SFC 的执行与停机、急停、手动模式的处理
- 12.6 没有 SFC 的 PLC 怎样实现顺序控制：步进梯形图、置位复位法、CASE 状态机
- 12.7 现场故障案例：并行分支汇合时一个分支没完成
- 配套：
  - 动画：SFC 的活动步随转移条件推进；
  - 实验：机械手搬运（上升、平移、下降、夹紧）的 SFC〔PLC〕〔VP〕；
  - 工程任务：分拣线 SFC 版；篇首项目验收：五种语言对比 + 全部测试通过 + 数字工厂运行一个班次〔TST〕〔MES〕。

**第 13 章 面向对象编程与软件库**【进阶】
- 13.1 IEC 61131-3 第 3 版：方法、属性、接口、继承
- 13.2 设备对象：一台气缸、一台电机、一个阀写成一个功能块类型
- 13.3 库与版本管理：Git 管理 PLC 程序、PLCopen XML 差异比较
- 13.4 编码规范：PLCopen 编码准则、命名、注释、复杂度
- 13.5 重用与标准化：企业标准功能块库
- 配套：
  - 实验：写一个通用气缸功能块（双电控、到位检测、超时报警），三处复用〔PLC〕；
  - 工程任务：为数字工厂建立“标准设备功能块库”v1，附单元测试〔TST〕。

### 第三篇 程序设计方法

> 篇首项目：**减速器箱体自动装配工位**（定位、压装、拧紧、检测、合格放行），从控制要求说明书写起，到可交付的程序与测试报告。

**第 14 章 逻辑设计方法**【基础】
- 14.1 真值表、布尔代数与化简
- 14.2 卡诺图
- 14.3 组合逻辑的 PLC 实现
- 14.4 经验设计法的长处和陷阱
- 配套：
  - 实验：多地控制与表决逻辑〔PLC〕；
  - 工程任务：装配工位的联锁表（什么条件下什么动作禁止）与实现。

**第 15 章 顺序控制设计**【基础】
- 15.1 控制要求说明：功能、时序、异常、模式
- 15.2 时序图与状态转换图
- 15.3 状态机设计法：状态、事件、动作；完备性检查
- 15.4 手动、自动、单步、回原点模式
- 15.5 异常处理：超时、传感器冲突、急停与恢复
- 15.6 典型设备：自动门、电梯、机械手、交通灯
- 15.7 现场故障案例：断电重启后设备停在“中间状态”
- 配套：
  - 动画：电梯的状态转换图随呼叫变化；
  - 实验：三层电梯控制〔PLC〕〔VP〕；
  - 工程任务：装配工位顺序控制程序 + 状态覆盖测试〔TST〕。

**第 16 章 模拟量处理与 PID 控制**【基础】
- 16.1 模拟量的采集：标定、滤波、断线检测
- 16.2 PID 原理与离散化；位置式与增量式
- 16.3 PLC 的 PID 功能块：参数、手自动无扰切换、抗积分饱和
- 16.4 整定：临界比例法、阶跃响应法、λ 整定与自整定
- 16.5 液位、温度、压力、流量控制实例
- 16.6 串级、比值与前馈
- 16.7 现场故障案例：温度一直振荡——采样周期与死区
- 配套：
  - 动画：PID 三个参数对阶跃响应的影响；
  - 实验：水箱液位 PID 整定〔PLC〕〔VP〕〔PY〕；
  - 工程任务：装配工位压装力控制或烘箱温度控制，交整定记录与曲线。

**第 17 章 报警、诊断与故障处理**【进阶】
- 17.1 报警的设计：等级、首出报警、抑制与确认（ISA-18.2 / IEC 62682）
- 17.2 设备诊断：传感器、执行器、通信、模块的诊断
- 17.3 诊断缓冲区与故障记录
- 17.4 故障安全与降级运行
- 17.5 报警风暴与报警管理指标
- 配套：
  - 实验：给分拣线加完整报警系统，制造报警风暴再整改〔PLC〕〔HMI〕；
  - 工程任务：装配工位报警清单与故障处理手册。

**第 18 章 PLC 软件工程**【进阶】
- 18.1 V 模型：需求、设计、编码、测试、验收
- 18.2 程序结构：模式管理、设备层、单元层（ISA-88 物理模型）
- 18.3 PackML 状态机（ISA-TR88.00.02）
- 18.4 文档：功能规格书、软件设计说明、I/O 表、变量表
- 18.5 变更管理与版本发布
- 18.6 团队开发与代码评审
- 配套：
  - 实验：把一段“意大利面条式”程序重构成 PackML 结构，测试结果不变〔PLC〕〔TST〕；
  - 工程任务：装配工位全套交付（功能规格书、程序、测试报告）；篇首项目验收。

### 第四篇 运动控制

> 篇首项目：**机器人上下料与飞剪工作站**——变频器输送、伺服定位、电子凸轮飞剪、PLC 与机器人握手。

**第 19 章 变频器控制**【基础】
- 19.1 交流电机调速原理：V/f 与矢量控制
- 19.2 变频器参数与端子控制
- 19.3 多段速、加减速、制动
- 19.4 通信控制：控制字、状态字（PROFIdrive）
- 19.5 现场故障案例：变频器过压跳闸——减速太快
- 配套：
  - 实验：输送线变频调速与多段速〔PLC〕〔VP〕；
  - 工程任务：上料输送线变频控制程序与参数表。

**第 20 章 步进与伺服定位**【基础】
- 20.1 步进电机与驱动：细分、失步
- 20.2 伺服系统：三环控制、电子齿轮、增益整定
- 20.3 脉冲方向控制与总线控制
- 20.4 回原点方式
- 20.5 定位精度与误差
- 配套：
  - 动画：伺服位置环、速度环、电流环；
  - 实验：伺服定位与回原点〔PLC〕〔VP〕；
  - 工程任务：上下料滑台定位程序。

**第 21 章 PLCopen 运动控制**【进阶】
- 21.1 PLCopen Motion 第 1、2 部分：轴的状态机
- 21.2 MC_Power、MC_Home、MC_MoveAbsolute、MC_MoveRelative、MC_MoveVelocity、MC_Stop
- 21.3 功能块的握手：Execute、Busy、Done、Error、Aborted
- 21.4 缓冲模式与运动混合
- 21.5 多轴同步：MC_GearIn
- 配套：
  - 实验：两轴 XY 平台走矩形与圆弧〔PLC〕〔VP〕〔MBD〕；
  - 工程任务：滑台运动程序改写为 PLCopen 标准功能块。

**第 22 章 电子凸轮与电子齿轮**【进阶】
- 22.1 机械凸轮到电子凸轮
- 22.2 凸轮表的设计：运动规律（与《机械设计》凸轮一章同源）
- 22.3 MC_CamIn：主轴、从轴、相位与偏移
- 22.4 飞剪与追剪
- 22.5 包装机的同步
- 配套：
  - 动画：飞剪刀辊与材料速度同步；
  - 实验：飞剪定长切断〔PLC〕〔VP〕〔PY〕；
  - 工程任务：飞剪凸轮表与切长精度测试。

**第 23 章 PLC 与机器人**【进阶】
- 23.1 PLC 与机器人控制器的分工
- 23.2 握手信号：程序号、启动、完成、故障、安全
- 23.3 总线集成：PROFINET / EtherNet/IP 上的机器人
- 23.4 PLC 直接控制机器人：PLCopen Motion 第 4 部分（坐标运动）与厂家方案
- 23.5 机器人工作站的安全：安全门、光幕、协作机器人
- 23.6 现场故障案例：机器人和 PLC 互相等待
- 配套：
  - 动画：PLC 与机器人握手时序；
  - 实验：PLC 调度 UR5e 上下料（零件库模型）〔PLC〕〔VP〕〔MBD〕；
  - 工程任务：上下料工作站握手协议与程序；篇首项目验收。

### 第五篇 工业通信

> 篇首项目：**减速器产线联网**——PLC 之间、PLC 与远程 I/O、驱动器、HMI、MES 的数据打通。

**第 24 章 工业通信基础**【基础】
- 24.1 通信模型、拓扑、介质；串口 RS-232/422/485
- 24.2 确定性与实时性：周期、抖动、带宽计算
- 24.3 现场总线与工业以太网的发展
- 24.4 网络规划与布线
- 配套：
  - 实验：RS-485 总线报文与终端电阻〔NET〕；
  - 工程任务：产线网络拓扑与通信负载计算书〔PY〕。

**第 25 章 Modbus**【基础】
- 25.1 Modbus RTU 与 Modbus TCP
- 25.2 功能码、寄存器、地址偏移
- 25.3 主站与从站编程
- 25.4 报文分析与排错
- 配套：
  - 实验：PLC 作为 Modbus TCP 服务器，用 Python 读写〔RT〕〔NET〕；
  - 工程任务：仪表数据采集（Modbus RTU）。

**第 26 章 PROFIBUS 与 PROFINET**【进阶】
- 26.1 PROFIBUS DP
- 26.2 PROFINET IO：设备模型、GSDML、实时等级 RT/IRT
- 26.3 设备组态与名称分配
- 26.4 诊断与常见故障
- 配套：
  - 实验：PROFINET 报文与周期分析（抓包文件）〔NET〕；
  - 工程任务：远程 I/O 站组态说明。

**第 27 章 EtherCAT 与其他实时以太网**【进阶】
- 27.1 EtherCAT：飞速处理、分布时钟
- 27.2 EtherNet/IP 与 CIP；CC-Link IE；国产实时以太网
- 27.3 时间敏感网络（TSN）
- 27.4 怎样选
- 配套：
  - 动画：EtherCAT 帧经过各从站时被读写；
  - 实验：EtherCAT 周期与同步误差计算〔PY〕；
  - 工程任务：多轴伺服网络选型报告。

**第 28 章 OPC UA**【进阶】
- 28.1 地址空间、节点与信息模型
- 28.2 客户端与服务器、订阅
- 28.3 伴随规范（Companion Specifications）：PackML、机器人、机床
- 28.4 安全：证书与加密
- 28.5 OPC UA PubSub 与 TSN
- 配套：
  - 实验：为分拣线建 OPC UA 服务器，客户端浏览与订阅〔NET〕〔RT〕；
  - 工程任务：产线设备的 OPC UA 信息模型。

**第 29 章 工业物联网与系统集成**【进阶】
- 29.1 MQTT 与 Sparkplug B
- 29.2 边缘网关与 Node-RED
- 29.3 PLC 与 MES、ERP 的集成：ISA-95 信息模型、工单下发与产量回报
- 29.4 数据质量与时间戳
- 29.5 问渠数字工厂的总线：仿真设备与真实 PLC 用同一格式
- 配套：
  - 实验：PLC 产量与报警经 MQTT 进入数字工厂 MES〔RT〕〔NET〕〔MES〕；
  - 工程任务：产线数据接口说明书；篇首项目验收。

### 第六篇 人机界面、SCADA 与批处理

> 篇首项目：**分拣与装配线的操作站**——画面、报警、趋势、配方、报表。

**第 30 章 人机界面设计**【基础】
- 30.1 HMI 的作用与类型
- 30.2 高性能 HMI（ISA-101）：灰色背景、颜色只表达异常、画面层次
- 30.3 画面组态：变量连接、动画、按钮与安全确认
- 30.4 用户与权限
- 30.5 现场案例：一个让操作员按错按钮的画面
- 配套：
  - 实验：用 FUXA 做分拣线操作画面〔HMI〕；
  - 工程任务：操作站画面与操作说明。

**第 31 章 SCADA 与数据采集**【进阶】
- 31.1 SCADA 的结构
- 31.2 历史数据、趋势与报表
- 31.3 设备效率 OEE 与停机分析
- 31.4 冗余与可用性
- 配套：
  - 实验：采集一个班次的数据算 OEE〔HMI〕〔MES〕〔PY〕；
  - 工程任务：产线 OEE 看板。

**第 32 章 配方与批处理**【进阶】
- 32.1 配方管理
- 32.2 ISA-88：物理模型、过程模型、程序模型
- 32.3 批处理执行与记录
- 32.4 制药与食品行业的电子记录要求（如 21 CFR Part 11 的思路）
- 配套：
  - 实验：混合罐批处理〔PLC〕〔VP〕〔HMI〕；
  - 工程任务：配方与批记录设计；篇首项目验收。

### 第七篇 安全

> 篇首项目：**机器人工作站的安全设计**——风险评估、安全功能、PL 计算、安全程序、验证。

**第 33 章 机械安全与风险评估**【基础】
- 33.1 ISO 12100：危险识别、风险评估、三步法降低风险
- 33.2 IEC 60204-1 / GB/T 5226.1：急停、停止类别 0/1/2、防止意外启动
- 33.3 防护装置：安全门、光幕、安全地毯、双手按钮；安全距离（ISO 13855）
- 33.4 现场事故分析
- 配套：
  - 实验：光幕安全距离计算〔PY〕；
  - 工程任务：工作站风险评估表。

**第 34 章 功能安全**【进阶】
- 34.1 ISO 13849-1：PL、类别、MTTFd、DCavg、CCF
- 34.2 IEC 62061：SIL
- 34.3 安全回路的结构：单通道、双通道、监控
- 34.4 安全 PLC 与安全继电器
- 34.5 PL 计算与验证
- 配套：
  - 实验：PL 计算器（与 SISTEMA 的思路相同）〔PY〕；
  - 工程任务：工作站安全功能清单与 PL 计算书。

**第 35 章 安全程序**【进阶】
- 35.1 安全 PLC 的编程规则
- 35.2 PLCopen Safety 功能块：急停、安全门、双手、光幕抑制
- 35.3 安全程序与标准程序的隔离
- 35.4 安全功能的验证与确认
- 配套：
  - 实验：急停与安全门的安全程序，故障注入验证〔PLC〕〔TST〕；
  - 工程任务：工作站安全程序与验证报告；篇首项目验收。

**第 36 章 工控网络安全**【进阶】
- 36.1 工控系统为什么会被攻击：Stuxnet 与其他事件
- 36.2 IEC 62443：区域与管道、安全等级
- 36.3 PLC 的安全功能：访问保护、固件签名、安全通信
- 36.4 安全运维：补丁、备份、日志
- 配套：
  - 实验：在隔离环境里看一次未加保护的 Modbus 写操作，再加上防护〔NET〕〔RT〕；
  - 工程任务：产线网络安全分区方案。

### 第八篇 调试、测试与虚拟调试

> 篇首项目：**一条产线的完整交付**——FAT 前的自动化测试、虚拟调试、现场调试与 SAT。

**第 37 章 调试与故障诊断**【基础】
- 37.1 在线监视、强制、修改与追踪
- 37.2 调试步骤：接线检查、单机调试、联动调试
- 37.3 故障诊断方法：从现象到原因
- 37.4 现场故障案例集
- 配套：
  - 实验：在三维设备上排查 10 个埋好的故障〔PLC〕〔VP〕；
  - 工程任务：调试记录与问题清单。

**第 38 章 PLC 程序的自动化测试**【进阶】
- 38.1 为什么要测试 PLC 程序
- 38.2 单元测试：功能块的测试用例与断言
- 38.3 集成测试：用设备模型驱动的场景测试
- 38.4 故障注入与覆盖率
- 38.5 持续集成：每次修改自动测试
- 38.6 测试报告与评审
- 配套：
  - 实验：为标准设备功能块库写完整测试，接入持续集成〔TST〕；
  - 工程任务：产线程序测试规程与测试报告。

**第 39 章 虚拟调试与数字孪生**【进阶】
- 39.1 虚拟调试：软件在环与硬件在环
- 39.2 设备模型的精度：逻辑模型、运动学模型、物理模型
- 39.3 用数字工厂做虚拟调试
- 39.4 虚拟调试能发现和发现不了的问题
- 配套：
  - 实验：在数字工厂里虚拟调试整条分拣线〔RT〕〔VP〕〔MES〕；
  - 工程任务：虚拟调试报告。

**第 40 章 交付、验收与维护**【基础】
- 40.1 FAT 与 SAT
- 40.2 交付文档：图纸、程序、手册、备件
- 40.3 维护：备份、版本、远程支持
- 40.4 改造项目：老设备的 PLC 升级
- 配套：
  - 工程任务：产线 FAT 与 SAT 记录、操作维护手册；篇首项目验收。

### 第九篇 新一代控制器

**第 41 章 IEC 61499 分布式控制**【专题】
- 41.1 事件驱动的功能块
- 41.2 应用、设备与资源
- 41.3 Eclipse 4diac
- 41.4 与 IEC 61131-3 的比较
- 配套：
  - 实验：用 4diac 把分拣线分布到两个控制器〔DIS〕；
  - 工程任务：分布式控制方案。

**第 42 章 软 PLC 与虚拟化控制器**【专题】
- 42.1 软 PLC：工控机上的 PLC
- 42.2 实时操作系统与实时 Linux
- 42.3 虚拟化 PLC 与容器化
- 42.4 开源 PLC：OpenPLC、Beremiz
- 配套：
  - 实验：在服务器上运行 OpenPLC，测量循环时间抖动〔RT〕；
  - 工程任务：软 PLC 选型报告。

**第 43 章 AI 与 PLC**【专题】
- 43.1 AI 辅助编程：生成、解释、评审 PLC 程序
- 43.2 AI 生成的程序为什么必须测试
- 43.3 预测性维护与异常检测
- 43.4 边缘 AI：视觉检测结果进 PLC
- 配套：
  - 实验：让 AI 写一段程序，用自动化测试找出它的错误〔PLC〕〔TST〕；
  - 工程任务：设备异常检测方案。

### 第十篇 典型设备的控制

**第 44 章 物流与输送设备**【进阶】
- 44.1 输送线、分拣机、提升机
- 44.2 立体仓库与堆垛机
- 44.3 AGV 与输送线的对接
- 配套：
  - 实验：堆垛机出入库〔PLC〕〔VP〕；
  - 工程任务：立体仓库出入库程序。

**第 45 章 加工与装配设备**【进阶】
- 45.1 机床上下料与 PLC（与数控系统的分工）
- 45.2 拧紧、压装、检测设备
- 45.3 缝制自动单元：自动模板缝、吊挂系统（与《缝纫机设计与制造》衔接）
- 45.4 包装机械
- 配套：
  - 实验：吊挂系统派工（与缝纫机教材实验 12-2 同一模型）〔PLC〕〔VP〕；
  - 工程任务：自动模板缝单元程序。

### 第十一篇 综合项目

> 每个项目是一整套工程交付：功能规格书、电气图、I/O 表、程序、HMI、安全设计、测试报告、虚拟调试、FAT 记录、操作维护手册。

**第 46 章 综合项目一：减速器装配线**【专题】
- 46.1 项目任务书与功能规格书：工位、节拍、产量、质量与安全要求
- 46.2 电气设计：分布式 I/O、网络、电气原理图与 I/O 表
- 46.3 程序架构：PackML 模式、工位单元、标准设备功能块库
- 46.4 机器人上下料、拧紧与压装、在线检测
- 46.5 MES 集成：工单下发、追溯码、产量与质量回报
- 46.6 安全设计与 PL 验证
- 46.7 自动化测试、虚拟调试与 FAT
- 46.8 现场调试、SAT 与交付文档
- 配套：
  - 工程任务：分组完成全套交付，在数字工厂运行三个班次，按产量、节拍、停机与质量验收〔PLC〕〔RT〕〔TST〕〔HMI〕〔MES〕。

**第 47 章 综合项目二：灌装包装线**【专题】
- 47.1 项目任务书：灌装、旋盖、贴标、装箱
- 47.2 PackML 状态机与模式
- 47.3 电子凸轮同步：灌装头随动、贴标
- 47.4 配方与换型
- 47.5 OEE 与停机分析
- 47.6 测试、虚拟调试与验收
- 配套：
  - 工程任务：灌装包装线全套交付，换型时间与 OEE 达标〔PLC〕〔VP〕〔TST〕〔HMI〕。

**第 48 章 综合项目三：过程控制与批处理**【专题】
- 48.1 项目任务书：配料、混合、加热、出料
- 48.2 仪表与控制回路设计：P&ID 读图、回路清单
- 48.3 PID 与顺序控制结合
- 48.4 ISA-88 配方与批处理执行
- 48.5 报警管理与电子批记录
- 48.6 测试与验收
- 配套：
  - 工程任务：混合车间批处理系统全套交付，三批产品批记录完整、关键参数受控〔PLC〕〔VP〕〔TST〕〔HMI〕。

## 四、课程路线表（初稿）

| 开课方式 | 学时 | 章节 |
|---|---|---|
| 电气控制与 PLC（本科必修） | 48–64 | 1–12、14–16、19、37 |
| PLC 原理及应用（高职、职业技能） | 64 | 1–12、15、19、20、30、37 |
| 运动控制系统 | 32–48 | 19–23 |
| 工业控制网络 | 32 | 24–29、36 |
| 组态与 HMI | 32 | 30–32 |
| 机械安全与功能安全 | 32 | 33–36 |
| 自动化系统集成课程设计 | 2–3 周 | 18、38–40，第 46–48 章任选一个 |
| 研究生：分布式控制与工业 4.0 | 32 | 13、28、29、38、39、41–43 |

## 五、虚拟设备清单（初稿，〔VP〕）

交通灯、电动机正反转与星三角、自动门、三层电梯、机械手搬运、自动分拣输送线、水箱液位、烘箱温度、混合罐、XY 平台、飞剪、堆垛机与立体仓库、UR5e 上下料工作站、吊挂系统、灌装包装线、减速器装配线。每台都给出 I/O 表、接线图、动作说明，带传感器抖动、执行器卡滞、断线等可注入故障。
