---
id: "1.1"
title: 引子：一条输送线上的一天
---

### 1.1.1 一条上料输送线

问渠数字工厂生产 WQR-105 减速器。每天早班开工，原料库的工人把一根根 45 钢棒料放上一条三米长的输送线，输送线把棒料送到带锯床 SAW-01 跟前，锯床的上料机构取走棒料、锯成毛坯，后面的车床、铣床、滚齿机、磨床再一道一道加工下去。这条上料输送线是整条产线的第一个环节，也是本书第一篇的篇首项目：从第 2 章到第 6 章，我们要为它画电气原理图、选器件、列 I/O 表、写程序、做调试。

它的工作要求可以用几句话说清楚：

- 操作工按下启动按钮 S1，输送电机运转，松开按钮后电机继续运转；
- 棒料到达末端的光电开关 B2，电机停下，等锯床取走；
- 按下停止按钮 S2 或急停按钮 S0，电机立即停止；电机过载、热继电器 F1 动作，电机也立即停止；
- 电机转了 20 s 棒料还没到末端，说明棒料卡住了，电机停止，黄色故障灯亮，按启动复位；电机过载时黄色故障灯也亮；
- 电机运转时绿色运行灯亮。

这是一个再普通不过的控制任务。下面看它在两个时代分别是怎样实现的。

### 1.1.2 用继电器实现

在 PLC 出现以前，这样的控制任务都由**继电器控制**实现：按钮、开关、光电开关的触点和继电器、接触器的线圈用导线连成电路，电路的结构就是控制逻辑。图 1.1.1 的左半部分是这条输送线的继电器控制电路（控制回路部分，第 2 章详细讲）。

::: 图 1.1.1
src: fig1_1_1
说明: 同一条上料输送线的两种控制方式。左：继电器控制，逻辑由触点的串并联和中间继电器、时间继电器实现；右：PLC 控制，现场器件接到 PLC 的输入输出端子，逻辑写在程序里
:::

::: 动画 1.1.1
src: a1_1_1
图: 1.1.1
说明: 同一条输送线从继电器柜改成 PLC 柜：接线怎样变少；车间提出一个新要求时，两种控制方式各要做什么
:::

读这张图只需要知道三条规则。第一，几个触点串联，表示“都满足才接通”——这是逻辑“与”；并联表示“有一个满足就接通”——这是逻辑“或”。第二，常开触点在器件动作时闭合，常闭触点在器件动作时断开，所以停止按钮、急停按钮、热继电器都用常闭触点串在电路里，一按（或一动作）就断开。第三，电路要“记住”一件事，就要用一个继电器：接触器 KM1 自己的一个常开辅助触点并在启动按钮两端，松开启动按钮后，电流经这个触点继续流过 KM1 的线圈，电机就一直转下去，这叫**自锁**；卡料报警用一个时间继电器 KT1 计时，再用一个中间继电器 KA2 把报警“记住”。运行灯 H1 接在 KM1 的另一个常开辅助触点上；故障灯 H2 接在 KA2 的常开触点上，再并联热继电器 F1 的一个常开辅助触点，卡料或过载时都亮。

这套电路完全能用，几十年来也确实这样用着。可是它有几个先天的毛病。

一是改逻辑就要改接线。车间提出新要求——“棒料到末端后再走 0.5 s 再停，让它顶到挡块上”——电气工就要再加一个时间继电器，拆线、接线、查线。一条产线有几百个这样的继电器，改一次就是一两天的停产。

二是复杂的逻辑做不了或做不起。计数、比较、运算、记录故障发生的时间，用继电器要么做不到，要么体积、价格、可靠性都无法接受。

三是故障难查。继电器的触点会磨损、会粘连，线会松，几百个继电器的控制柜里找一个坏触点，全靠经验和万用表。

### 1.1.3 用 PLC 实现

图 1.1.1 的右半部分是同一条输送线的 PLC 控制。所有按钮、开关、光电开关都接到 PLC 的输入端子上，接触器 KM1 的线圈和两个指示灯接到 PLC 的输出端子上。接线只说明“哪个器件接到哪个端子”，不再表达任何控制逻辑。逻辑写在程序里，程序 1.1.1 就是这条输送线的全部控制程序。

::: 程序 1.1.1
src: code/p1_1_1.st
说明: 上料输送线：启停、自锁、到末端停、卡料报警（结构化文本）
:::

即使还没学过 PLC 的编程语言，这段程序也不难读懂。第 14 行是全程序的核心：电机 KM1_Run 得电的条件是“按了启动或者已经在转”，并且停止按钮、急停、热继电器都没有动作，棒料没到末端，也没有卡料报警。“或者已经在转”就是自锁——和继电器电路一模一样的逻辑，只是从导线变成了一行文字。卡料报警用一个定时器 tJam 计时，用一个变量 jammed 记住，不再需要额外的继电器。

还要说明一点：图中把急停按钮 S0 也接到了 PLC 的输入上，程序里急停一断开，电机就停。真实的设备上这还不够——PLC 程序可能出错，急停必须同时用硬接线直接切断接触器 KM1 线圈的电源，不依赖 PLC；PLC 的这个输入只用来“知道”急停发生了，并保证急停松开以后设备不会自己启动（第 2、33 章）。

现在回到刚才那个新要求：“到末端后再走 0.5 s 再停”。在 PLC 上，只需要加一个定时器、改一行程序，在电脑上点一下“下载”，几分钟就完成了，一根线都不用动。这正是 PLC 诞生的初衷（1.2 节）。

### 1.1.4 在实验台上运行

本书的每一段程序都能在浏览器里运行。问渠 PLC 实验台里有这条上料输送线的三维虚拟设备，它的 I/O 和上面的要求完全一致：按钮、光电开关、热继电器触点是输入，接触器和指示灯是输出，还可以注入卡料、电机过载、光电开关损坏等故障。

程序 1.1.1 在虚拟输送线上自动运行了五个测试：送料到末端自动停、运行中按停止立即停且松开后不会自己再启动、按急停立即停、卡料 20 s 报警并停机、电机过载时不能启动。五个测试全部通过（{{p1_1_1.passed}}/{{p1_1_1.total}}）。图 1.1.2 是第一个测试中记录下来的信号：按下启动的那一刻，接触器得电；松开启动按钮后，接触器靠自锁继续得电；棒料约 {{p1_1_1.leave_s:.1f}} s 后离开入口光电开关 B1，启动后约 {{p1_1_1.travel_s:.1f}} s 到达末端 B2，接触器随即断电。

::: 图 1.1.2
src: fig1_1_2
说明: 程序 1.1.1 在虚拟输送线上运行的时序记录：启动按钮 S1、接触器 KM1、入口光电 B1、末端光电 B2、运行灯 H1
:::

从图上看，按下启动和接触器得电似乎是同一时刻，B2 到料和接触器断电也是同一时刻。实际上它们之间隔着 PLC 的一个**扫描周期**——PLC 先读入所有输入，再把程序从头到尾执行一遍，最后把结果写到输出，然后周而复始（1.3 节）。实验台上 PLC 的扫描周期是 {{p1_1_1.cycle_ms}} ms，在这张以秒为单位的图上看不出来；第 4 章会把这 10 毫秒放大来看，那里面有不少学问。

**习题**

1.1.1 在图 1.1.1 的继电器电路中，找出实现下列功能的触点或继电器：（1）自锁；（2）到末端停；（3）卡料报警的计时；（4）卡料报警的记忆。

1.1.2 停止按钮 S2 在继电器电路中用常闭触点。设想把它改成常开触点、与启动按钮并联，这个电路还能停下电机吗？为什么？

1.1.3 车间要求“每送完 50 根棒料，绿灯闪烁提醒换料”。分别说明用继电器和用 PLC 实现这个要求，要做哪些工作。

1.1.4 读程序 1.1.1，回答：如果卡料报警后操作工没有排除卡料就按启动，会发生什么？这种处理合理吗？
