---
id: "1.6"
title: 电气自动化工程师做什么
---

### 1.6.1 一个项目的一生

问渠数字工厂要在装配线上新增一个轴承压装工位（第 15 章讲的就是它）。工厂把这台设备交给一家自动化系统集成商来做。从签合同到设备在车间里稳定生产，集成商的电气自动化工程师要走过图 1.6.1 的各个阶段。

::: 图 1.6.1
src: fig1_6_1
说明: 一个自动化项目的过程。左边由上到下写设计文件，底部编程与仿真，右边由下到上逐层测试和验收；虚线连接的两端，右边的验证对照左边的文件
:::

**需求与报价**：工程师到现场了解工艺：压什么零件、多大的力、节拍多少、有哪些安全要求、要接入哪些系统。双方把这些写进技术协议，集成商据此报价。这个阶段最容易犯的错误是没问清楚就报价，后面每一个没问到的细节都会变成返工。

**功能规格书**：把技术协议细化成**功能规格书**：设备由什么组成，有哪些输入输出，正常时按什么顺序动作，每个动作多长时间，出了异常怎样处理，有哪几种操作方式，有哪些安全要求。第 15 章讲的“控制要求说明”就是它的核心部分。功能规格书要请用户确认签字——它是后面所有工作的依据，也是验收的依据。

**详细设计**：画**电气原理图**、选 PLC 和其他器件、列 **I/O 分配表**、设计程序结构（第 2–6、18 章）。

**编程与仿真**：写 PLC 程序和人机界面，写测试用例。今天越来越多的项目在这个阶段用虚拟设备做**虚拟调试**：设备还没造好，程序已经在设备的数字模型上跑过了（第 39 章）。

**自动化测试**：用测试用例逐条检验程序是否满足功能规格书，包括故障和误操作（第 38 章）。

**工厂验收**：设备在集成商的工厂里装好，用户来人按验收大纲逐项试验，叫**工厂验收测试**（FAT）。发现的问题记进问题清单，改好再验。

**现场调试与现场验收**：设备运到用户工厂，安装、接线、通电，逐个检查 I/O，逐步试运行，这叫**调试**（第 37 章）；然后在真实的生产条件下连续运行，按验收大纲做**现场验收测试**（SAT）。交付时附上操作与维护说明、电气图纸、程序和备份（第 40 章）。

交付以后，设备还要运行十年二十年。期间的故障处理、改造升级，常常又回到同一位工程师手里——这时他会发现，当初写清楚的功能规格书、结构清楚的程序和留下来的测试用例有多么重要。

### 1.6.2 V 形的道理

图 1.6.1 画成 V 形，是有意的。左边一路往下，文件越来越具体：从“要做什么”到“怎样做”；右边一路往上，验证的范围越来越大：从程序的一个功能到整台设备在现场的生产。虚线把左右两端连起来：自动化测试检验的是详细设计和程序，工厂验收检验的是功能规格书，现场验收检验的是最初的需求。

这个形状告诉工程师一个朴素的道理：每写一份设计文件，就要想好将来用什么来检验它。功能规格书里写不成测试的要求，验收时一定会扯皮（第 15 章准则 15.1.1）。

### 1.6.3 现场故障案例：一处没有测试的修改

某装配线投产半年后，车间提出一个小要求：一台输送线的末端到料以后，延时 1 s 再停，让工件顶到挡块上。维修电工在 PLC 里加了一个断电延时定时器（第 5 章），把它的输出和原来的整个运行条件并联在一起，接到电机输出上：运行条件一断开，电机还要再转 1 s。下载以后试了两件，工件确实顶到了挡块，他就走了。

他没有想到，“运行条件”里不只有末端光电开关，还有急停。两天后的夜班，一个操作工发现挡块边卡了一个工件，按下急停伸手去取——输送线又转了 1 s，把他的手套卷了进去。所幸人没有受伤。更糟的是，这台设备的急停只接到了 PLC 的输入上，没有用硬接线直接切断接触器，程序一改错，急停就失去了作用。

原程序在交付时附有一份测试清单，其中正好有一条“按下急停，电机在 0.5 s 内停止”；这次修改没有重跑这份清单。整改分两步：延时只用在“到末端”这一个条件上，急停、停止、过载仍然立即停机；急停按钮按 IEC 60204-1 的要求用硬接线直接切断接触器线圈（第 2、33 章）。再把整份测试清单跑一遍。

真正的教训在于流程：生产设备上的程序修改，哪怕只有一行，也要经过评审、测试和记录。本书的工程任务单把“程序发布与审批”作为每次交付的必经环节，自动化测试先跑、评审员再看，原因就在这里（1.7 节，第 18、38 章）。

### 1.6.4 电气自动化工程师需要什么

从上面的过程可以看出，电气自动化工程师要做的远不只是“写程序”。他要能读懂机械图和工艺，能画电气图、选器件，能写结构清楚的程序，能写测试、做调试，能和车间、工艺、设备、IT 的人沟通，还要对安全负责。本书的安排就是按照这个工作过程来的：第一篇讲硬件和电气基础，第二篇讲编程语言，第三篇讲设计方法，第四到第七篇讲运动控制、通信、人机界面和安全，第八篇讲调试、测试和验收，最后用综合项目把它们串起来。

**习题**

1.6.1 把下列文件按图 1.6.1 的阶段排序，并说明各由谁确认：电气原理图、FAT 记录、技术协议、功能规格书、PLC 程序、操作与维护说明、测试报告、SAT 记录。

1.6.2 1.6.3 节的案例中，如果维修电工当时重跑了交付时的测试清单，能不能发现问题？如果测试清单里没有“按下急停，电机在 0.5 s 内停止”这一条呢？

1.6.3 为什么功能规格书要请用户签字确认？如果用户在 FAT 时提出“这不是我们要的”，功能规格书能起什么作用？
