---
id: "2.0"
title: 本章提要
---

PLC 是从继电器控制里长出来的。它的第一种编程语言梯形图，就是把继电器电路横过来画；它的输入端子接的是按钮、开关和继电器的触点，输出端子驱动的是接触器的线圈；它取代了控制柜里的中间继电器和时间继电器，却没有取代主电路里的断路器、接触器和热继电器——直到今天，一台电动机从电网取电，仍然要经过这几样器件。不懂继电器控制，就读不懂梯形图从哪里来，也画不出 PLC 周围的那半张电路图。

本章讲电气控制的基础。2.1 节从上料输送线的电动机说起，区分开关量和模拟量、主电路和控制电路，算出这台电动机的额定电流和启动电流。2.2 节介绍常用低压电器：按钮、开关、熔断器、断路器、接触器、热继电器、中间继电器和时间继电器，说明每一种做什么、怎样选、有哪些参数——包括接触器从线圈通电到触点闭合的那二十毫秒。2.3 节是经典的继电器控制电路：点动、自锁、正反转与互锁、星三角启动、顺序启动和多地控制；正反转和星三角电路都写成了逻辑式，在问渠实验台的虚拟电动机上逐毫秒地运行，看互锁怎样防止相间短路、星三角启动把启动电流降到多少。2.4 节讲电气图的读与画：电路图、接线图、端子图，图形符号和参照代号。2.5 节说明为什么继电器电路就是一个布尔表达式，以及常闭按钮在 PLC 里为什么要画成常开触点。2.6 节讲电气柜的布置、接地、屏蔽、电源、散热和 IEC 60204-1 的基本要求。2.7 节是一个现场故障案例：接触器“打嗝”，原因是自锁触点接触不良。

读者在实验 2.3 里把正反转控制电路画成梯形图，在三维虚拟电动机上运行：先不加互锁，看断路器怎样跳闸；再加上按钮互锁和接触器互锁，用测试证明它在任何操作下都不会短路。工程任务单 TS-2-1 是第一篇篇首项目的第一个里程碑：为上料输送线设计继电器版的主电路和控制电路，交电路图、元件清单和端子图。

学完本章，读者应能：

1. 区分开关量与模拟量、主电路与控制电路，说出它们的电压等级和用途；
2. 说出按钮、熔断器、断路器、接触器、热继电器、中间继电器、时间继电器的作用、主要参数和图形符号，按电动机铭牌选择主电路器件；
3. 画出并解释点动、自锁、正反转（双重互锁）、星三角启动、顺序启动和多地控制电路；
4. 说明接触器的动作时间和电弧怎样决定“先断后通”，为什么只靠按钮互锁不可靠；
5. 读懂电路图、接线图和端子图，按 GB/T 4728 / IEC 60617 的符号和本书的代号画图；
6. 把一条继电器控制电路写成布尔表达式，说明它和梯形图的对应关系；
7. 说出电气柜布置、接地、屏蔽、散热的基本做法和 IEC 60204-1 的主要要求，估算控制柜温升；
8. 用“现象—排查—原因—整改—预防”的方法分析一个继电器电路的现场故障。
