---
id: "2.1"
title: 开关量与模拟量；控制电路与主电路
---

### 2.1.1 一台电动机，两种电路

上料输送线由一台三相异步电动机 M1 带动（1.1 节）。铭牌上写着：0.75 kW，380 V，四极，额定电流 {{ex2_1.In1:.1f}} A。要让它转起来，电网的三根相线 L1、L2、L3 要经过几样器件接到电动机的三个接线端 U、V、W 上；要让它听操作工的指挥，还要有按钮、指示灯和把它们连起来的导线。这两部分在电气上是分开的，图 2.1.1 把它们画在了一起。

::: 图 2.1.1
src: fig2_1_1
说明: 上料输送线电动机的主电路（左）和控制电路（右）。主电路：断路器 Q1、接触器 KM1 的主触点、热继电器 F1 的发热元件、电动机 M1；控制电路：急停 S0、停止 S2、热继电器 F1 的常闭触点、启动 S1 与 KM1 的自锁触点、KM1 的线圈，以及运行灯 H1 和过载灯 H2
:::

左边是**主电路**，也叫动力电路：交流 380 V 的电流从电网经断路器 Q1、接触器 KM1 的三个主触点、热继电器 F1 的三个发热元件流进电动机。它承载的是电动机的工作电流，导线按电流选粗细，器件按电动机的功率选规格。右边是**控制电路**：直流 24 V 的电流经过急停按钮 S0、停止按钮 S2、热继电器 F1 的常闭触点、启动按钮 S1，流进接触器 KM1 的线圈。线圈通电，接触器的衔铁被吸合，带动三个主触点闭合，主电路就接通了。控制电路里流的只是线圈电流——一个这种规格的直流 24 V 接触器线圈约 {{ex2_1.p_coil}} W，电流约 {{ex2_1.i_coil_ma}} mA。

把两部分分开，有三个理由。第一是安全：操作工手指碰到的按钮只接 24 V 的特低电压，380 V 只在柜子里。第二是方便：控制电路的导线细、器件小，按钮可以装在几十米外的操作台上，用一根多芯电缆接回柜子。第三是放大：接触器相当于一个电控的大开关，几瓦的线圈功率控制几千瓦甚至几百千瓦的电动机。第 1 章说 PLC 取代了继电器控制，准确地说，它取代的是控制电路里的那部分逻辑；主电路里的断路器、接触器和热继电器，今天仍然一样不少。

控制电路用什么电压，不同时代、不同地区有不同的习惯。老式的继电器控制柜多用交流 220 V 或 380 V 直接给线圈供电；今天，特别是有 PLC 的控制柜，一般用开关电源产生的直流 24 V，交流控制电路则经控制变压器与主电源隔离，IEC 60204-1 对此有专门的规定（2.6 节）。本书的控制电路一律用直流 24 V，电源线记作 L+ 和 M。

### 2.1.2 开关量与模拟量

控制电路里流动的信号有两类。按钮按下或松开，接触器吸合或释放，光电开关有料或无料——这类信号只有两个状态，叫**开关量**，也叫数字量。在直流 24 V 的控制电路里，“有”就是 24 V，“无”就是 0 V（图 2.1.2 左）。PLC 的数字量输入模块按 IEC 61131-2 的规定判断，以 1 型输入为例：电压在 15 V 以上算 1，5 V 以下算 0，中间是不确定区；现在常用的 3 型输入，“1”的门槛是 11 V（第 3 章）。

::: 图 2.1.2
src: fig2_1_2
说明: 开关量与模拟量。（a）按钮按下时输入为 24 V（1），松开为 0 V（0）；（b）温度变送器把 0–150 °C 变成 4–20 mA 的电流，随温度连续变化
:::

另一类信号是连续变化的，叫**模拟量**：温度、压力、流量、液位、转速、电动机电流。传感器（加上变送器）把它们变成标准的电信号，工业上最常用的是 4–20 mA 电流和 0–10 V 电压（图 2.1.2 右）。电流信号不怕导线电阻，可以送几百米；4 mA 而不是 0 mA 表示量程的下限，是为了能发现断线——电流明显低于 4 mA（常用的界限是 3.6 mA，见 NAMUR NE 43），就说明线断了或变送器坏了（第 16 章）。

本章的继电器电路只处理开关量。模拟量要用比较器、调节器这类电子仪表来处理，这正是 PLC 出现以后才在一台控制器里统一起来的。

### 2.1.3 额定电流与启动电流

选主电路器件之前，先要知道电动机工作时和启动时各要多大的电流。三相电动机的输入电功率是 $\sqrt{3}\,U I\cos\varphi$，输出机械功率是它的 $\eta$ 倍，所以**额定电流**

$$
I_\mathrm{N} = \frac{P_\mathrm{N}}{\sqrt{3}\,U_\mathrm{N}\,\eta\cos\varphi} \tag{2.1.1}
$$

上料输送线的电动机 $P_\mathrm{N}$ = 0.75 kW，$U_\mathrm{N}$ = 380 V，效率 $\eta$ 约 0.80，功率因数 $\cos\varphi$ 约 0.75，算得 $I_\mathrm{N}$ ≈ {{ex2_1.In:.2f}} A，与铭牌上的 {{ex2_1.In1:.1f}} A 相符。实际工作中以铭牌为准，式 (2.1.1) 用来核对，或者在还没有选定电动机时估算。

异步电动机直接接到电网上启动时，转子还没转起来，电流很大，叫**启动电流**，一般是额定电流的 5–8 倍。本书的虚拟电动机取 6.5 倍，这台电动机启动电流约 {{ex2_1.Ist:.1f}} A；它只持续零点几秒，电动机转起来以后就降到额定电流（2.3 节的图 2.3.3 是实测的波形）。启动电流对主电路器件的选择有两个影响：断路器的瞬时脱扣电流必须躲过它，否则一启动就跳闸；热继电器必须容忍它，否则每启动一次都离跳闸近一步。2.2 节选器件时，这两点都要核对。

**习题**

2.1.1 说明主电路和控制电路各承载什么电流，为什么要分开。举出一个只在主电路里、一个只在控制电路里、一个两边都有的器件。

2.1.2 一台 7.5 kW、380 V 的四极电动机，效率 0.89，功率因数 0.83。用式 (2.1.1) 估算它的额定电流；若启动电流为额定电流的 6.5 倍，启动电流是多少？

2.1.3 下列信号哪些是开关量，哪些是模拟量：急停按钮、液位计（4–20 mA）、接近开关、变频器的输出频率、热继电器的辅助触点、编码器的 A 相脉冲？最后一个应该怎样归类？

2.1.4 4–20 mA 信号的下限为什么用 4 mA 而不用 0 mA？如果 PLC 读到 2 mA，说明什么？读到 3.9 mA 呢？
