---
id: "2.2"
title: 低压电器
---

### 2.2.1 按钮与开关

图 2.1.1 里的器件，统称**低压电器**：交流 1000 V、直流 1500 V 以下电路中用来接通、断开、保护和控制的电器。它们的结构和性能由 IEC 60947 系列标准（国家标准 GB/T 14048 系列）规定。图 2.2.1 是本章用到的低压电器的图形符号和本书使用的文字代号，2.4 节再系统地讲符号和代号的规则。

::: 图 2.2.1
src: fig2_2_1
说明: 常用低压电器的图形符号（GB/T 4728 / IEC 60617）和本书的文字代号。触点一律按器件“不动作”时的状态画：常开触点画成断开，常闭触点画成闭合
:::

**按钮**是最简单的主令电器：手按下，触点动作；手松开，弹簧让它复原。按钮里的触点有两种。**常开触点**平时断开，按下时闭合；**常闭触点**平时闭合，按下时断开。一个按钮里可以同时有常开和常闭触点，叫复合按钮：按下时常闭触点先断开，常开触点后闭合，2.3 节的正反转电路就要用它。“常开”“常闭”说的是器件不动作时的状态，图上的触点也一律按这个状态画——这是读电路图的第一条规矩。

按钮的颜色有标准。IEC 60204-1（国家标准 GB/T 5226.1）规定：启动按钮首选白色，也可以用灰色、黑色或绿色，不能用红色；停止按钮首选黑色，也可以用灰色或白色，不能用绿色，红色允许但不宜用在急停按钮附近，以免和急停混淆；急停按钮必须是红色，背景为黄色，而且红色配黄色底只能用于急停。急停按钮按下后要自锁在按下位置，旋转或拔出才能复位；它的常闭触点要有**直接断开**的结构（IEC 60947-5-1 附录 K），即使弹簧坏了、触点轻微粘连，手按下去也能把触点硬生生地推开。指示灯的颜色也有约定：红色表示紧急或危险，黄色表示异常，蓝色表示需要操作工采取行动，绿色表示正常，白色表示一般信息。国内设备上常见“绿色启动、红色停止”，绿色启动符合标准；红色停止也允许，但新设计宜按标准的首选，用黑色停止按钮，把红色留给急停。

开关和按钮的区别是能保持位置：选择开关拨到哪一挡就停在哪一挡，用来选择手动、自动这类操作方式。由机械运动带动的开关叫位置开关，常见的是行程开关（限位开关），它们是 PLC 的输入，第 6 章与接近开关、光电开关一起讲。

### 2.2.2 熔断器与断路器

电路出事有两种：短路和过载。短路时电流是额定值的几十到几千倍，必须在几毫秒到几十毫秒内切断，否则导线和器件会被烧毁；过载时电流只比额定值大一些，允许持续一段时间，但时间长了绝缘会过热老化。

**熔断器**是最古老的短路保护：一段专门设计的熔体，电流过大时熔断，切断电路。它便宜、分断能力大，缺点是断了要换。IEC 60269 把常用的熔断器分成 gG（一般用途，兼顾过载和短路）和 aM（电动机回路用，只管短路，能躲过启动电流）等类别。

**断路器**能做同样的事，跳闸以后合上就能再用。它里面有两种脱扣器：电磁脱扣器在大电流时瞬间动作，管短路；热脱扣器（双金属片）在过载时延时动作，管过载。小型断路器按瞬时脱扣电流分成 B、C、D 三种**脱扣特性**（IEC 60898-1）：B 型为额定电流的 3–5 倍，C 型 5–10 倍，D 型 10–20 倍。电动机回路启动电流大，要选 D 型，或者选专门的电动机保护断路器——它把断路器和热继电器的功能合在一起，整定电流可调。

上料输送线的 Q1 选额定电流 {{ex2_1.q1_in}} A 的 D 型小型断路器。它的瞬时脱扣电流为 {{ex2_1.q1_lo}}–{{ex2_1.q1_hi}} A，躲得过约 {{ex2_1.Ist:.1f}} A 的启动电流——启动的第一个半周，电流里叠加了一个衰减的直流分量，这半个周期的电流有效值可达稳态启动电流的两倍左右，约 {{ex2_1.peak}} A，仍在 {{ex2_1.q1_lo}} A 以下；电动机或电缆短路时，电流远远超过 {{ex2_1.q1_hi}} A，它会立即跳闸。Q1 的热脱扣器额定电流 {{ex2_1.q1_in}} A，比电动机的额定电流大一倍多，电动机的过载保护靠后面的热继电器 F1。

### 2.2.3 接触器

接触器是控制电动机最主要的器件。它的核心是一个电磁铁：线圈通电，铁心把衔铁吸过来，衔铁带动三对主触点闭合；线圈断电，弹簧把衔铁推回，主触点断开。主触点在主电路里，按电动机的电流设计，带有灭弧罩；和衔铁连在一起的还有几对小电流的辅助触点，常开、常闭都有，用在控制电路里——图 2.1.1 里与启动按钮并联的 KM1，就是它的一对常开辅助触点。

**定义 2.2.1（接触器）** **接触器**是靠电磁力（或其他非手动的力）操作、只有一个休止位置、能频繁接通和分断正常工作电流（包括电动机的启动电流）的机械开关电器。它能分断过载电流，但不承担短路保护。

“频繁”是接触器和断路器最大的区别：一个接触器的机械寿命通常在千万次量级，电寿命也有百万次量级，断路器则远不能这样频繁地操作。“不承担短路保护”是另一个区别：接触器前面必须有熔断器或断路器。

接触器的规格按**使用类别**标注（IEC 60947-4-1）。AC-1 是电阻性负载；AC-3 是笼型电动机的启动和运行中分断，最常用；AC-4 是笼型电动机的点动、反接制动和频繁正反转，触点烧蚀最厉害。选接触器时看它在 AC-3 下、380 V（样本上常写 400 V）时的额定工作电流：上料输送线的电动机额定电流 {{ex2_1.In1:.1f}} A，常见的最小一档 {{ex2_1.km1}} A 接触器就够用，而且留有余量。如果这台电动机要频繁点动或反接，就要按 AC-4 降容使用。

接触器动作要时间。线圈通电以后，电流建立、衔铁走完行程，主触点才闭合，这段**吸合时间**，交流线圈的小型接触器一般是十几到二十几毫秒，直流线圈的往往更长，可达几十毫秒；线圈断电以后，磁场衰减，衔铁才开始返回，主触点打开的**释放时间**一般是几毫秒到二十毫秒，线圈两端并了续流二极管时会长好几倍（2.6.3 节）。具体数值以产品样本为准。主触点打开的一刹那，触点之间会拉出**电弧**；交流电流每 10 ms 过一次零（50 Hz），电弧一般在下一个过零点熄灭，所以触点打开以后还要再“导通”零到十毫秒。本书的虚拟接触器取吸合 20 ms、释放 12 ms、电弧 0–10 ms，代表一台动作较快的小型接触器。这几十毫秒在单独控制一台电动机时无关紧要，在两个接触器要“先断后通”的时候却是决定性的（2.3.3 节）。

接触器的触点在大电流下还可能发生**触点熔焊**：触点表面熔化后粘在一起，线圈断电也打不开。这是接触器最危险的故障，因为“停止”失效了。好的接触器把辅助触点和主触点做成机械联动的——主触点熔焊时，常闭辅助触点保证不会闭合（IEC 60947-4-1 附录 F 称为“镜像触点”）。2.3 节会看到，正是这一点让接触器互锁在主触点熔焊时仍然有效。

### 2.2.4 热继电器

电动机过载时电流只比额定值大一些，断路器的电磁脱扣器不会动作，要靠**热继电器**。它的三个发热元件串在主电路里，电流加热双金属片，双金属片弯曲到一定程度，推动一对常闭辅助触点（端子 95-96）断开，同时一对常开触点（97-98）闭合。常闭触点串在控制电路里切断接触器线圈，常开触点可以接一盏过载指示灯，图 2.1.1 的 H2 就是这样接的。

热继电器的整定电流调到电动机的额定电流，上料输送线的 F1 选 1.6–2.5 A 的规格，整定在 {{ex2_1.f1_set:.1f}} A。它的动作时间随电流变化，电流越大动作越快（图 2.2.2）。IEC 60947-4-1 按 7.2 倍整定电流下的动作时间把热继电器分级：10 级要在 4–10 s 内动作，20 级、30 级更慢，用在启动时间长的大惯量负载上。同一标准还规定了两个点：1.05 倍整定电流长期不动作，1.2 倍时 2 h 内要动作。

::: 图 2.2.2
src: fig2_2_2
说明: 热继电器（10 级）的动作时间与电流的关系，从冷态开始。曲线由虚拟设备里的热继电器模型算出：7.2 倍整定电流时约 7 s 动作，落在 10 级要求的 4–10 s 之内；1.05 倍时不动作
:::

本书虚拟设备里的热继电器用一个一阶热模型（时间常数 {{ex2_2.tau}} s）模拟双金属片：7.2 倍整定电流时 {{ex2_2.t72:.1f}} s 动作，1.5 倍时约 {{ex2_2.t15}} s，1.2 倍时约 {{ex2_2.t12}} min。正常启动只持续零点几秒，热继电器“记一笔”但不会动作；如果负载卡死、电动机堵转，6.5 倍的电流持续下去，约 {{ex2_2.t65:.1f}} s 后它就把电动机停下来。实验 2.3 的测试“负载卡住”测的就是这个时间。

热继电器动作后有两种复位方式：手动复位要按一下它面板上的复位按钮；自动复位则冷却后自己复原。控制电路如果是 2.3 节那种带自锁的电路，热继电器复原后电动机不会自己再启动；如果是用选择开关直接控制接触器的“两线制”电路，自动复位就会让电动机在无人操作时突然启动，这时必须用手动复位。

### 2.2.5 中间继电器与时间继电器

**中间继电器**的结构和接触器一样，只是触点小、数量多，专门用在控制电路里：一个信号要同时控制好几处，或者需要一对与原信号相反的触点，或者需要把一件事“记住”（1.1 节卡料报警里的 KA2），都要用它。它在 PLC 控制柜里仍然常见：PLC 的输出点容量有限，用中间继电器再去驱动接触器线圈或电磁阀；不同电压的电路之间，也用它隔离。

**时间继电器**的触点在线圈通电（或断电）以后延时动作。通电延时型：线圈通电后过一段设定时间，延时触点才动作，线圈断电时立即复原；断电延时型：线圈通电时触点立即动作，断电后过一段时间才复原。图 2.2.1 里触点旁边的半圆就是延时的标记。时间继电器有气囊式、电子式等，电子式的延时精度高、范围宽。到了 PLC 里，它们变成了定时器 TON 和 TOF（第 9 章），符号和动作几乎一一对应。

**习题**

2.2.1 解释“常开触点”“常闭触点”中的“常”字。为什么电路图上的触点要按器件不动作时的状态画？

2.2.2 按 IEC 60204-1，启动按钮、停止按钮、急停按钮各应是什么颜色？一台设备的启动按钮是红色的，有什么问题？

2.2.3 断路器和热继电器都有过载保护功能，为什么电动机回路里常常两样都装？如果改用电动机保护断路器，图 2.1.1 的主电路和控制电路要怎样改？

2.2.4 一台 7.5 kW 电动机（额定电流按习题 2.1.2 算）直接启动，选择断路器的类型和额定电流、接触器（AC-3）的规格和热继电器的整定电流，说明理由。

2.2.5 接触器的主触点熔焊以后，按停止按钮会怎样？为什么说它是接触器最危险的故障？怎样才能在熔焊时仍然切断电动机？

2.2.6 用图 2.2.2 读出：电流为整定值的 3 倍时，热继电器大约多久动作？如果一台电动机的启动时间是 12 s，10 级的热继电器合适吗？
