---
id: "2.3"
title: 经典继电器控制电路
---

### 2.3.1 点动与自锁

最简单的控制电路只有一个按钮和一个线圈：按下 S1，KM1 的线圈通电，电动机转；松开 S1，线圈断电，电动机停（图 2.3.1a）。这叫**点动**，用在调整设备、对准位置这类“手松就停”的场合。

::: 图 2.3.1
src: fig2_3_1
说明: 点动与自锁。（a）点动：按住 S1 才转；（b）自锁：KM1 的常开辅助触点并在 S1 两端，松开 S1 后继续转，按停止按钮 S2 才停；（c）点动与自锁两用：S1 自锁运行，复合按钮 S3 点动（它的常闭触点在点动时断开自锁通路）
:::

要让电动机松手后继续转，就在启动按钮两端并联接触器 KM1 自己的一对常开辅助触点（图 2.3.1b）。按下 S1，线圈通电，KM1 吸合，它的辅助触点也闭合；松开 S1 以后，电流经这对触点继续流过线圈，接触器自己“锁”住了自己，这就是**自锁**（也叫自保持）。要停下来，就在通路里串一个常闭的停止按钮 S2：按下 S2，线圈断电，辅助触点随之打开，再松开 S2，自锁通路已经不在了，电动机不会再启动。

自锁电路有一个容易被忽略的好处：停电以后再来电，电动机不会自己转起来，因为自锁触点在停电时已经打开，必须有人再按一次启动。这叫**失压保护**，IEC 60204-1 要求机械在电源恢复后不得自行重新启动，自锁电路天然满足这条要求。用选择开关直接接通线圈的电路（两线制控制）就没有这个性质，电源一恢复，电动机立刻转动。第 8 章的现场故障案例“急停复位后电机自己启动”和第 15 章的“断电重启后设备停在‘中间状态’”，讲的是 PLC 程序里同类的问题。

点动和自锁有时要在同一台设备上兼用：平时按 S1 长时间运行，调整时按 S3 点动。图 2.3.1c 用一个复合按钮 S3 实现：它的常开触点并在 S1 两端，常闭触点串在自锁通路里；按住 S3 时，常闭触点先断开自锁通路，常开触点再接通线圈，松开就停。这个电路书上常见，却有一个隐患：松开 S3 时，它的常开触点先断开、常闭触点后闭合，如果常闭触点闭合时 KM1 的辅助触点还没来得及打开（接触器释放要十几毫秒），自锁通路就又接上了，电动机不停。两个触点谁先动作决定结果，这种现象叫触点**竞争**（2.5 节）。可靠的做法是用一个中间继电器把“运行”记住，点动只直接驱动接触器，不经过自锁通路。

### 2.3.2 正反转与互锁

三相异步电动机的旋转方向由三相电源的相序决定，对调任意两相，电动机就反转。上料输送线卡料时要反转退料，主电路里就要有两个接触器：KM1 按 L1、L2、L3 的顺序接到电动机，正转；KM2 把 L1 和 L3 对调，反转（图 2.3.2 左）。

::: 图 2.3.2
src: fig2_3_2
说明: 电动机正反转。左：主电路，KM2 把 L1、L3 两相对调；右：控制电路，正转和反转各有一条自锁通路，互相串入对方按钮的常闭触点（按钮互锁）和对方接触器的常闭辅助触点（接触器互锁）
:::

主电路一画出来，危险就看得见了：KM1 和 KM2 如果同时吸合，L1 和 L3 两相就经过两个接触器的主触点直接接通——**相间短路**。短路电流是额定电流的几百倍，断路器会立即跳闸，接触器的触点可能当场烧熔，电弧还可能伤人。所以正反转控制电路的第一要求是：两个接触器无论怎样操作都不能同时吸合。保证这一点的措施叫**互锁**。

图 2.3.2 右的控制电路用了两道互锁。第一道是**按钮互锁**：正转通路里串反转按钮 S3 的常闭触点，反转通路里串正转按钮 S1 的常闭触点。按下 S3 时，它先断开正转通路，再接通反转通路，所以运行中可以不按停止、直接换向。第二道是**接触器互锁**：正转通路里串 KM2 的常闭辅助触点，反转通路里串 KM1 的常闭辅助触点，只要一个接触器还吸合着，另一个的线圈就通不了电。两道合在一起叫**双重互锁**。成套的可逆接触器组合，两台接触器之间一般还装有**机械互锁**：一个吸合时，机械地挡住另一个的衔铁。

为什么要两道？把图 2.3.2 的控制电路写成逻辑式（2.5 节），就是程序 2.3.1。

::: 程序 2.3.1
src: code/p2_3_1.st
说明: 正反转控制电路（双重互锁）写成逻辑式。KM1_Aux、KM2_Aux 是两个接触器的常开辅助触点，NOT KM2_Aux 就是 KM2 的常闭辅助触点
:::

这两行在问渠实验台的虚拟正反转电动机上运行，扫描周期取 1 ms——比接触器的动作快一个数量级，可以近似看作继电器电路里各支路同时通电。虚拟接触器按 2.2.3 节的参数动作：吸合 20 ms，释放 12 ms，主触点打开后电弧再烧 0–10 ms，长短随机。程序通过了全部 {{p2_3_1.total}} 个测试：正转与停止、停下后反转、运行中直接换向、两个按钮同时按、KM1 主触点熔焊时按反转、负载卡死时热继电器动作（约 {{p2_3_1.trip_s:.1f}} s 停机），在每一种情况下都没有短路。

再拿掉互锁试一试。同样“正转运行中直接按 S3”，每种做法各做 {{p2_3_1.n}} 次，电弧长短随机：双重互锁一次也没有短路；只有按钮互锁时短路 {{p2_3_1.n_button}} 次，约占 {{p2_3_1.pct_button}}%；没有互锁时 {{p2_3_1.n}} 次全部短路。

没有互锁时，按下 S3，KM2 吸合，KM1 却自锁着不放，结果可想而知。只有按钮互锁时，S3 同时断开 KM1、接通 KM2 的线圈，两个接触器一放一吸几乎同时开始：KM1 的主触点 12 ms 后打开、电弧再烧几毫秒，KM2 的主触点约 20 ms 后闭合——电弧烧得长一些，两边就重叠了（图 2.3.3b）。实际的接触器动作时间还有分散，老化以后释放变慢，重叠的机会只会更多；主触点一旦熔焊，KM1 根本不放，按钮互锁就完全失效。

::: 图 2.3.3
src: fig2_3_3
说明: 正转中直接按 S3 换向。（a）双重互锁：KM2 的线圈要等 KM1 的辅助触点打开（主触点同时打开）后才通电，两组主触点之间隔着约 13 ms；（b）只有按钮互锁：两个线圈同时一断一通，KM1 的电弧还没熄灭，KM2 已经闭合，相间短路；（c）双重互锁下的转速和电流：先直接启动，再运行中直接换向——反接制动使转速过零，再反向加速，电流在整个换向过程中都在启动电流的水平
:::

::: 动画 2.3.1
src: a2_3_1
图: 2.3.2
说明: 正反转电路：没有互锁时两个接触器同时吸合，L1、L3 相间短路；接触器互锁让 KM2 等 KM1 真正断开以后才吸合，先断后通
:::

### 2.3.3 先断后通

图 2.3.3a 是双重互锁下换向的细节。按下 S3 的同时，S3 的常闭触点断开了 KM1 的线圈；{{p2_3_1.aux_ms}} ms 后 KM1 释放，主触点打开，常闭辅助触点同时闭合；这对常闭触点闭合，KM2 的线圈才通电，再过约 20 ms，KM2 的主触点在第 {{p2_3_1.km2_on_ms}} ms 闭合。KM1 的电弧在第 {{p2_3_1.km1_off_ms}} ms 熄灭，两者之间隔着 {{p2_3_1.margin_ms}} ms。这个间隔不是靠哪个时间设得巧，而是由电路的结构保证的：KM2 的线圈通电的前提，就是 KM1 已经机械地打开了。即使 KM1 的主触点熔焊，和它机械联动的常闭辅助触点也不会闭合，KM2 永远吸不上——这正是 2.2.3 节说的镜像触点的用处。

**准则 2.3.1（先断后通）** 两个接触器（或两个输出）同时接通会造成短路或机械冲突时，后接通的一个必须以前一个“已经断开”的反馈为条件——用前一个接触器的常闭辅助触点，而不是用它的线圈信号或按钮信号；按钮互锁、机械互锁作为附加措施。

这条准则到了 PLC 里依然有效。PLC 程序里最常见的写法是用对方的输出变量互锁（第 8 章），它只说明“PLC 已经命令对方断开”，并不说明对方的触点真的打开了；可靠的设计要么在电气上保留接触器互锁，要么把辅助触点接回 PLC 做反馈（第 8、33 章）。

图 2.3.3c 是换向时的转速和电流。三相电流在定子里产生一个旋转磁场，它的转速叫同步转速，四极电动机在 50 Hz 下是 1500 r/min；转子总比磁场慢一点，两者之差与同步转速之比叫转差率，额定运行时只有百分之几。电动机从正转的约 1460 r/min 直接接上反相序的电源，旋转磁场反向，转差率从接近 0 一下子变成接近 2，电磁转矩反过来使它减速，这叫**反接制动**。约 {{p2_3_1.t_zero:.2f}} s 后转速过零，再反向加速，约 {{p2_3_1.t_full:.1f}} s 后达到反向的额定转速。整个过程中电流一直在 {{p2_3_1.i_plug:.1f}} A 上下，是额定电流的 {{p2_3_1.i_ratio}} 倍左右，和直接启动时差不多，持续的时间却长得多。频繁这样换向，热继电器会动作，接触器的触点也烧蚀得快，这就是 AC-4 使用类别要降容的原因。

### 2.3.4 星三角启动

上料输送线的电动机只有 0.75 kW，直接启动的电流不过十几安。功率大的电动机直接启动，几十上百安的电流会让电网电压明显下降，影响同一电网上的其他设备，供电部门和工厂的规定往往限制直接启动的功率。最常用的降压启动方法是**星三角启动**：铭牌上额定接法为三角形（Δ）的电动机，启动时先接成星形（Y），每相绕组上的电压降为额定值的 $1/\sqrt{3}$，线电流和启动转矩都降为直接启动时的 1/3；转速升上来以后，再换接成三角形正常运行。

::: 图 2.3.4
src: fig2_3_4
说明: 星三角启动。左：主电路，KM1 是主接触器，KM2 把绕组末端 U2、V2、W2 短接成星点，KM3 把绕组接成三角形；右：控制电路，通电延时时间继电器 KT1 控制切换，KM2、KM3 之间有接触器互锁
:::

图 2.3.4 用三个接触器：KM1 接通电源，KM2 接成星形，KM3 接成三角形。按下 S1，KM1 和 KM2 吸合，电动机星形启动，时间继电器 KT1 开始计时；KT1 到时，它的延时断开常闭触点断开 KM2，KM2 释放后，它的常闭辅助触点和 KT1 的延时闭合常开触点一起接通 KM3，KM3 自锁，电动机三角形运行，KT1 随之断电退出。KM2 和 KM3 同时吸合会把电源短路，所以它们之间同样要有接触器互锁，并且遵守准则 2.3.1：KM3 等 KM2 真正断开以后才吸合。程序 2.3.2 是这个电路的逻辑式，定时器 KT1 换成了 PLC 的 TON（第 9 章）。

::: 程序 2.3.2
src: code/p2_3_2.st
说明: 星三角启动控制电路写成逻辑式
:::

程序 2.3.2 控制一台 7.5 kW、380 V 的虚拟电动机（额定电流 15.4 A，带一台风机类负载），{{p2_3_2.total}} 个测试全部通过，包括“星形接触器主触点熔焊时 KM3 不吸合、不短路”。图 2.3.5 比较了三种启动方式。直接启动时，电流峰值约 {{p2_3_2.i_direct}} A，约 {{p2_3_2.t_rated_dol:.1f}} s 达到额定转速。星三角启动、KT1 设 5 s 时，星形启动电流约 {{p2_3_2.i_star}} A，是直接启动的 1/{{p2_3_2.ratio}}；切换时转速已达 {{p2_3_2.n_switch}} r/min（同步转速的 {{p2_3_2.pct_switch}}%），切换电流约 {{p2_3_2.i_switch}} A。KT1 只设 1 s 时，切换时转速只有 {{p2_3_2.n_switch_e}} r/min，切换电流约 {{p2_3_2.i_early}} A，几乎和直接启动一样，降压启动白做了。

::: 图 2.3.5
src: fig2_3_5
说明: 7.5 kW 电动机三种启动方式的电流和转速。星形下电流约为直接启动的 1/3，但转矩也只有 1/3，转速升得慢；KT1 太短，切换时转速还低，电流冲击和直接启动差不多
:::

所以 KT1 的设定不能凭感觉：它应该比电动机在星形下升到接近稳定转速的时间略长。还要注意，真实的电动机在切换的几十毫秒里，转子还保留着磁场，三角形接通时的电流冲击往往比这个简化模型算的更大。星三角启动的代价是启动转矩也只有 1/3，重载启动的设备带不动，要改用软启动器或变频器（第 19 章）。

图 2.3.4 的热继电器 F1 接在绕组的相线上，流过它的是绕组电流，而不是线电流；三角形运行时绕组电流是线电流的 $1/\sqrt{3}$，所以 F1 要整定在额定电流的约 0.58 倍，这台电动机约为 8.9 A。

### 2.3.5 顺序启动与多地控制

一条生产线上的几台电动机往往有先后次序：输送线的下游先转，上游才能送料；机床的润滑泵先转，主轴才能启动。把前一台接触器的常开辅助触点串进后一台的控制通路，就实现了**顺序启动**：图 2.3.6a 里，KM1 不吸合，M2 的启动按钮按了也没用；M1 一停，M2 跟着停。如果要求“M2 先停、M1 才能停”，就把 KM2 的常开辅助触点并在 M1 的停止按钮两端。这类“一个动作以另一个动作为条件”的关系，统称**联锁**；2.3.2 节的互锁是联锁的一种特殊情形——两个动作互为禁止条件。

::: 图 2.3.6
src: fig2_3_6
说明: （a）顺序启动：KM1 的常开辅助触点串在 M2 的通路里，M1 运转后 M2 才能启动；（b）两地控制：两处的停止按钮 S2A、S2B 串联，启动按钮 S1A、S1B 并联
:::

一台设备要在两个地方操作，比如输送线的两端各有一个按钮盒，就把两处的停止按钮串联、启动按钮并联（图 2.3.6b）：任何一处按停止都能停，任何一处按启动都能启动，这叫**多地控制**。这个规律记住了，三地、四地也一样。

这些电路合起来，已经覆盖了大部分单机控制的需要。它们的共同点是：逻辑全部由触点的串联、并联和继电器的“记忆”实现，改一个功能就要改接线。2.5 节会把这句话说得更精确。

::: 实验 2.3
src: lab2_3
说明: 继电器电路仿真：电动机正反转
把正反转控制电路画成梯形图，在三维虚拟正反转电动机上运行。任务：(1) 正转并自锁、停止；(2) 画出反转一级，停下后能反转；(3) 不加互锁，看相间短路和断路器跳闸；(4) 加上双重互锁，运行中直接换向不短路；(5) 注入“KM1 主触点熔焊”，换向仍不短路；(6) 程序检查没有错误。
:::

**习题**

2.3.1 在图 2.3.1b 的电路里，如果把 KM1 的自锁触点错接成常闭触点，按下 S1 会怎样？如果自锁触点并在了 S2 两端，又会怎样？

2.3.2 自锁电路为什么有失压保护作用？举一个没有失压保护、电源恢复后设备自己启动的例子，说明它的危险。

2.3.3 图 2.3.1c 的点动与自锁两用电路，松开 S3 时可能出现什么问题？画出用一个中间继电器 KA1 改进后的电路。

2.3.4 用程序 2.3.1 的结果说明：为什么只靠按钮互锁的正反转电路“平时好用、偶尔短路”？哪些因素会让短路的机会增加？

2.3.5 双重互锁的正反转电路中，KM1 的主触点熔焊。操作工按停止、按反转，分别会发生什么？怎样才能切断这台电动机？

2.3.6 星三角启动只能用于额定接法为三角形的电动机。一台铭牌标“380 V Y”的电动机接成星三角启动，会怎样？

2.3.7 图 2.3.6a 的顺序启动电路，改成“M2 先停、M1 才能停”。画出改后的电路，并说明 M1 过载时会怎样。

2.3.8 一台设备要在三个地方都能启动和停止，画出控制电路。
