---
id: "2.4"
title: 电气图的读与画
---

### 2.4.1 同一段电路的三种图

一台设备的电气图纸不是一张图，而是一套。最重要的三种，图 2.4.1 用同一段电路——上料输送线的“停止—启动—自锁—热继电器—KM1 线圈”（图 2.1.1 的简化：省去了急停，热继电器触点换了位置，逻辑不变）——各画了一张。

::: 图 2.4.1
src: fig2_4_1
说明: 同一段电路的三种图。（a）电路图：按电流通路画，表达工作原理，标出端子号（灰）和线号（蓝）；（b）接线图：按器件的实际位置画，表达每根导线从哪个端子接到哪个端子；（c）端子图：端子排 X1 的每个端子，柜内接什么、现场接什么、走哪根电缆的哪一芯
:::

**电路图**（国内常叫电气原理图）按电流通路画，不管器件装在哪里：同一个接触器的线圈画在一处，它的主触点画在主电路里，辅助触点分散在控制电路的各条通路里，靠同一个代号 KM1 联系在一起。它回答“这台设备怎样工作”，是设计、读图、查故障的主要依据。前面各节的图都是电路图。

**接线图**按器件的实际位置画，回答“哪根线从哪个端子接到哪个端子”，是装配接线和查线的依据。图 2.4.1b 里，按钮 S1、S2 装在现场的按钮盒里，KM1、F1 和端子排 X1 装在控制柜里，现场和柜内经 X1 和一根四芯电缆 W1 相连。**端子图**（或端子表）是接线图的一种简化形式，只列端子排上每个端子两侧接的是什么（图 2.4.1c），现场接线、改线、查线时用得最多。

三种图之间要能互相对照，靠的是两样东西：端子号和线号。器件的端子号由产品标准规定（IEC 60947-1 附录 L，原欧洲标准 EN 50005）：触点的端子号是两位数，个位表示触点的功能，1-2 是常闭，3-4 是常开，5-6、7-8 是热继电器、时间继电器等特殊触点的常闭和常开；十位是这对触点在该器件上的顺序号，不分常开常闭——所以一个接触器上依次排列的辅助触点是 13-14（常开）、21-22（常闭）、31-32（常闭）、43-44（常开），热继电器的常闭辅助触点是 95-96；线圈的端子是 A1-A2；主触点是 1-2、3-4、5-6（或标 L1-T1、L2-T2、L3-T3）。线号则由设计者编：本书的做法是一个电位一个号，凡是连在一起、电位相同的导线都用同一个号，图 2.4.1 里的 1–5 就是这样编的。现场查线时，量到线号 3 有电、线号 4 没电，故障就在 3 和 4 之间——热继电器 F1 的常闭触点上。

### 2.4.2 图形符号

电气图的图形符号由 IEC 60617 规定，国家标准 GB/T 4728 与它一致。图 2.2.1 列出了本章用到的符号，读图时要记住三条约定。

第一，所有触点都按器件不动作、电路不通电时的状态画。常开触点画成断开的，常闭触点画成闭合的；按钮是没按下的，接触器是没吸合的，热继电器是没脱扣的。看图时要在脑子里让器件“动起来”：按下 S1，S1 的常开触点闭合，电流流过 KM1 的线圈，KM1 的所有常开触点都闭合、常闭触点都断开。

第二，同一个器件的各部分可以分开画，用同一个代号联系，用虚线表示它们之间的机械联动。图 2.3.2 里的复合按钮 S3，常开触点在反转通路里，常闭触点在正转通路里；接触器 KM1 的线圈、主触点和两对辅助触点分在四处。图大了以后，要在线圈下面标出它的触点各在第几条通路，这叫触点位置索引，任务单 TS-2-1 要求画出来。

第三，控制电路一般竖着画：上面一条电源线（L+），下面一条（M），每一条电流通路是一列，从左到右编号；线圈、指示灯这些负载画在靠近下面电源线的地方，触点画在上面。也有把控制电路横着画的，那正是梯形图的样子（2.5 节）。

老图纸和进口设备的图纸里还能见到不同于现行标准的画法，最常见的是北美（NEMA、JIC）的写法：线圈画成圆圈，常开触点画成两条短竖线，常闭触点在两条短竖线上加一条斜线——梯形图的符号就是从这里来的（2.5 节）。第 1 章图 1.1.1 为了与梯形图对照，也借用了这种画法。新设计一律按现行标准画。

### 2.4.3 参照代号

图上的 KM1、S2、F1 这些文字代号，正式的名称是**参照代号**，规则由 IEC 81346（国家标准 GB/T 5094）规定：代号前面加一个“-”号表示按产品划分（如 -KM1），字母表示器件的类别，数字是同类器件的序号。代号的字母有几套写法并存，表 2.4.1 对照了本书和国内旧标准的写法。

::: 表 2.4.1
说明: 常用器件的文字代号：本书的写法与国内旧标准 GB/T 7159 的写法
:::

| 器件 | 本书 | 国内旧标准 GB/T 7159 |
|---|---|---|
| 断路器 | Q | QF |
| 接触器 | KM | KM |
| 中间继电器 | KA | KA |
| 时间继电器 | KT | KT |
| 熔断器、热继电器 | F | FU、FR |
| 按钮、选择开关 | S | SB、SA |
| 限位开关、光电开关等传感器 | B | SQ 等 |
| 指示灯 | H | HL |
| 电动机 | M | M |
| 端子排 | X | XT |

GB/T 7159 是 1987 年的国家标准，已经废止，但 KM、KA、KT、SB、FR 这些代号在国内的教材、图纸和维修电工中仍然通行。IEC 81346-2 则用两个字母，第一个字母表示器件的主要功能，第二个字母再细分：接触器、断路器都是切换主电路电能的器件，归在 Q 类（接触器为 QA）；中间继电器、时间继电器都是处理控制信号的器件，归在 K 类（KF）；电动机是 MA。这套写法严谨、便于计算机管理，在欧洲的新项目里越来越多地使用，在国内还不普及。各种器件的两字母代号，以标准原文为准。

本书取一个折中：器件的大类用单字母（S 按钮、B 传感器、F 保护器件、H 指示灯、M 电动机、Q 断路器、X 端子排），接触器、中间继电器、时间继电器保留国内通行的 KM、KA、KT，以便一眼区分。这与第 1 章、本书的符号约定和问渠实验台的 I/O 表一致。一个项目只能用一套写法；接手别人的图纸时，先看图纸首页的代号说明。

### 2.4.4 怎样读、怎样画

读一套电路图，顺序是：先主电路，后控制电路；先看主电路里有几个接触器、它们怎样接，就知道这台设备有几种运行状态（正转、反转、星形、三角形……）；再到控制电路里找每个接触器的线圈，看它的通路里串了什么、并了什么，就知道每种状态在什么条件下出现、在什么条件下结束。最后，拿设备的每一条控制要求，在图上“走一遍电流”：假设按下某个按钮，哪条通路通，哪个线圈得电，它的触点又让哪条通路通或断。2.3 节读各个电路用的都是这个方法。

画图则反过来：先列出所有输入（按钮、开关、传感器的触点）和输出（接触器、指示灯），再按控制要求一条一条画通路；每画一条，就想一想“如果……会怎样”：停电再来电会怎样，两个按钮同时按会怎样，一根线断了会怎样，一个触点熔焊了会怎样。这些问题，在 PLC 时代就是测试用例（第 38 章），工程任务单 TS-2-1 要求把它们写进设计说明。

画电气图的软件有商业的 EPLAN、AutoCAD Electrical，也有开源的 QElectroTech，它们都带 IEC 60617 符号库，能自动生成触点位置索引、端子图和元件清单。用哪一种不重要，重要的是符号、代号、端子号、线号都按规矩来，别人拿到图纸能看懂。

**习题**

2.4.1 说明电路图、接线图、端子图各回答什么问题，现场接线、查故障、修改设计分别主要用哪一种。

2.4.2 接触器的辅助触点 21-22、33-34、43-44 各是常开还是常闭？热继电器的 97-98 呢？

2.4.3 在图 2.4.1 里，用万用表量得线号 2 对 M 有 24 V、线号 3 对 M 为 0 V，按下 S1 后线号 3 有了电压，但 KM1 不吸合。故障可能在哪里？下一步量哪里？

2.4.4 查阅 IEC 81346-2（或对应的 GB/T 5094.2），把图 2.3.2 里所有器件的代号改写成两字母代号，并说明每个代号的含义。

2.4.5 为什么同一个项目只能用一套代号写法？举一个两套写法混用造成误解的例子。
