---
id: "2.5"
title: 从继电器电路到逻辑
---

### 2.5.1 继电器电路就是布尔表达式

把图 2.1.1 控制电路里驱动 KM1 的那条通路单独拿出来（图 2.5.1a）。电流要流过 KM1 的线圈，必须急停 S0 没按下，并且停止 S2 没按下，并且热继电器 F1 没脱扣，并且“S1 按下了或者 KM1 已经吸合”。这句话里只有三种连接词：“并且”“或者”“没有”。

::: 图 2.5.1
src: fig2_5_1
说明: 从继电器电路到逻辑。（a）电路图里驱动 KM1 的一条通路；（b）把它横过来，就是梯形图的一级：常闭触点串联对应“非”与“与”，并联对应“或”；（c）同一条通路写成逻辑式
:::

用一个变量表示一个器件是否动作：按钮按下、热继电器脱扣、接触器吸合时为 1，否则为 0。常开触点在器件动作时闭合，它的导通状态就是这个变量本身；常闭触点在器件动作时断开，它的导通状态是这个变量的“非”。几个触点串联，要每一个都闭合才导通，是“与”；并联，有一个闭合就导通，是“或”；线圈得电与否，就是整条通路导通与否。于是这条通路可以写成

$$
\mathrm{KM1} = \overline{\mathrm{S0}}\cdot\overline{\mathrm{S2}}\cdot\overline{\mathrm{F1}}\cdot(\mathrm{S1} + \mathrm{KM1}) \tag{2.5.1}
$$

式中“·”是与，“+”是或，上划线是非。这就是布尔代数（第 14 章）。任何一个只由触点和线圈组成的继电器电路，都可以这样一条通路一条通路地写成一组逻辑式。1938 年，香农发表《继电器与开关电路的符号分析》（据他的硕士论文写成），第一次系统地说明了继电器开关电路与布尔代数的对应关系，后来数字电路的设计方法就是从这里发展出来的。

式 (2.5.1) 有一个特别之处：KM1 同时出现在等号两边。线圈的状态取决于它自己的辅助触点，电路有了“记忆”——这就是自锁。只有与、或、非的电路叫组合逻辑，输出只取决于当前的输入；带自锁的电路输出还取决于过去，叫时序逻辑。2.3 节的每一个电路都至少有一个自锁，第 15 章的状态机是这个思想的推广。

把图 2.5.1a 横过来、左右各画一条母线，就是图 2.5.1b——梯形图的一级（第 8 章）。注意图里的 S0、S2、F1 表示的是器件本身的状态（按下、脱扣为 1），所以画成常闭触点；换成 PLC 以后，梯形图里的变量是 PLC 读到的输入信号，画法会变，2.5.2 节专门讲这一点。梯形图的常开触点、常闭触点、线圈和继电器电路里的一一对应，串联、并联的含义也完全相同，所以熟悉继电器电路的电工能直接读懂梯形图。这正是 1968 年通用汽车的规格书要求 PLC“电工看得懂”的原因（1.2 节），也是梯形图沿用至今的原因。程序 2.3.1、2.3.2 用结构化文本写，内容就是这样的逻辑式；实验 2.3 用梯形图画，内容也一样。

### 2.5.2 常闭按钮与常开触点

到了 PLC 上，有一个地方最容易弄混。图 2.1.1 里停止按钮 S2 是常闭的，串在通路里；改用 PLC 以后，S2 的常闭触点接到 PLC 的一个输入端子上，程序 1.1.1 和 2.3.1 里却写的是 `AND S2_Stop`，梯形图里画的是常开触点——为什么不画常闭触点？

关键是分清两个“常”：按钮的触点是常开还是常闭，是现场的接线；梯形图里画常开触点还是常闭触点，是程序对输入信号的判断。S2 的常闭触点接到输入端，没按下时触点闭合，输入端有 24 V，PLC 读到 1；按下时触点断开，读到 0。程序要的是“没按停止才运行”，也就是“输入为 1 才运行”，所以写 `AND S2_Stop`，画常开触点。如果在程序里写成 `AND NOT S2_Stop`、画成常闭触点，就成了“按住停止才运行”。表 2.5.1 把四种组合列在一起。

::: 表 2.5.1
说明: 现场触点的接法、PLC 读到的值与程序里的写法
:::

| 现场器件与接法 | 不动作时输入 | 动作时输入 | 程序要表达“不动作才运行” | 断线时 |
|---|---|---|---|---|
| 停止按钮，常闭触点接线 | 1 | 0 | `AND S2_Stop`（常开触点） | 读到 0：停机 |
| 停止按钮，常开触点接线 | 0 | 1 | `AND NOT S2_Stop`（常闭触点） | 读到 0：照常运行 |
| 启动按钮，常开触点接线 | 0 | 1 | （启动用 `S1_Start`，常开触点） | 读到 0：不能启动 |
| 热继电器，常闭辅助触点（95-96） | 1 | 0 | `AND F1_OL`（常开触点） | 读到 0：停机 |

表的最后一列说明了停止按钮为什么要用常闭触点接线。用常开触点接线，程序也能写对，但导线一断、端子一松，停止按钮就失效了，而且平时没有任何迹象，要到真正需要停机时才发现。用常闭触点接线，断线的效果和按下停止一样，设备停下来，故障立刻暴露。这种“故障时趋向安全状态”的设计叫失效安全，是电气控制最基本的原则之一。

**准则 2.5.1（停止与保护输入用常闭触点）** 停止按钮、急停按钮、热继电器、限位开关、安全门开关等发出“停止”或“禁止”的器件，一律用常闭触点接线：正常时输入为 1，动作或断线时为 0；程序里用常开触点（或直接用这个变量）表示“允许运行”。启动、点动等发出“运行”的器件用常开触点接线。

问渠实验台的虚拟设备都按这条准则接线：I/O 表里的 S2_Stop、S0_EStop、F1_OL 都注明“常闭，按下（动作）为 0”。程序检查（〔TST〕）还会提醒：停止或安全输入在程序里没有用到。急停的要求比这更高：它不能只经过 PLC，还要用硬接线直接切断接触器（1.1 节、第 33 章）。

### 2.5.3 继电器电路与程序的差别

继电器电路和它的逻辑式并不完全等价，差别有两处。

第一，继电器电路里所有通路是同时通电的，器件的动作有先有后，靠的是器件本身的动作时间；PLC 程序则是一行一行算的，算完一遍才一起输出（1.3 节）。2.3.1 节点动与自锁两用电路的问题就出在这里：松开 S3 时它的常闭触点闭合和 KM1 的辅助触点打开谁先谁后，取决于几毫秒的差别，这叫触点竞争。竞争的结果在继电器电路里取决于器件，在 PLC 程序里取决于语句的先后和扫描周期（第 4 章）。好的设计不依赖竞争的结果。

第二，继电器电路里的“KM1”是接触器本身的触点，它反映的是接触器真实的状态；程序里的 `KM1_Run` 是一个输出变量，它只反映 PLC 的命令。接触器线圈断了线、主触点熔焊，继电器电路的自锁和互锁会跟着真实状态走，程序里的变量却照旧。2.3.3 节的准则 2.3.1 说的就是这件事。实验 2.3 把接触器的辅助触点作为输入 KM1_Aux、KM2_Aux 接回实验台，程序里的互锁读的是真实的触点，才得到与继电器电路相同的结果；扫描周期取 1 ms，是为了让“一行一行算”的程序足够接近“同时通电”的电路。

**习题**

2.5.1 把图 2.3.2 右的控制电路写成两个逻辑式，与程序 2.3.1 比较。

2.5.2 写出图 2.3.6b 两地控制电路的逻辑式。三地控制呢？

2.5.3 一台设备的停止按钮用常开触点接到 PLC，程序写成 `AND NOT S2_Stop`。试车时一切正常，这个设计有什么隐患？怎样改？

2.5.4 一个限位开关用常闭触点接到 PLC 的输入 B5_Limit，要求“碰到限位就停”。在梯形图里应该画常开触点还是常闭触点？为什么？

2.5.5 说明式 (2.5.1) 为什么是时序逻辑而不是组合逻辑。把 KM1 自锁触点去掉以后呢？
