---
id: "2.6"
title: 电气柜
---

### 2.6.1 布置

前几节的器件最后都要装进一个柜子。图 2.6.1 是上料输送线所在工段控制柜的安装板布置：600 mm × 800 mm 的安装板，柜深 300 mm，挂墙安装。

::: 图 2.6.1
src: fig2_6_1
说明: 控制柜安装板的布置。上面一排是电源进线和保护器件（总开关 Q0、电动机断路器 Q1 和两个备用位、控制电路保护 F3、24 V 电源 G1），中间是 PLC、输送线正反转的接触器 KM1、KM2 和热继电器 F1，以及一组备用位置，下面是端子排 X1 和保护接地排 PE；器件之间是线槽，现场电缆从柜底进入
:::

布置有几条朴素的规矩。电源从上面进，依次经过总开关、保护器件、接触器，走到下面的端子排，再出柜到现场，电流的走向与图纸的走向一致，接线和查线都顺。发热大的器件（电源、变频器）放在上面，热往上走，不去烤别的器件；PLC 和电子器件放在中间，离发热源和大电流导线远一些。主电路和控制电路分开走线槽，交叉时尽量垂直。端子排放在下面靠近电缆入口的地方，现场接线不用穿过柜内的器件。器件之间、器件与线槽之间留出散热和接线的空间，柜内再留 20% 左右的余量，供以后增加器件。

柜门上装操作工要用的东西：急停按钮、启动停止按钮、选择开关、指示灯、人机界面（第 30 章）。门上的器件经过一束软线（门线）接到柜内，门线要留足弯曲的长度，并用保护导体把门和柜体连起来。

### 2.6.2 接地

柜子里有两种“地”，作用完全不同。

一种是保护接地。设备的金属外壳平时不带电，一旦绝缘损坏、相线碰壳，外壳就带了电，人一碰就会触电。把所有外露的金属部分用**保护导体**（PE，黄绿双色线）连起来，接到电源系统的保护接地上，碰壳时就形成短路电流，让断路器或熔断器迅速切断电源。柜体、柜门、安装板、电动机外壳、金属线槽都要可靠地连到柜内的 PE 排上，这叫保护联结。它保护的是人。

另一种是功能接地，为的是设备正常工作：给电子电路一个稳定的参考电位，给屏蔽层和滤波器一条泄放干扰电流的通路。它保护的是信号。两种接地在柜内最终都汇到接地系统上，但不能互相替代：屏蔽层不能当保护导体用，保护导体上也不能随便接信号的公共端。

直流 24 V 控制电路的 M 端怎样处理，IEC 60204-1 允许两种做法：一种是在电源处把 M 接到保护导体上（这样的 24 V 电路叫保护特低电压 PELV），控制电路某处对地短路时，短路电流会让保护器件动作，而不会让某个线圈意外得电；另一种是 M 不接地，但要装绝缘监测装置报告对地故障。国内的 PLC 控制柜大多采用前一种做法。

### 2.6.3 屏蔽与走线

开关量信号是 0 V 和 24 V，抗干扰的能力很强；模拟量信号是几毫安、几伏的连续量，编码器的脉冲信号频率又高，它们最容易被干扰。干扰的主要来源是柜内柜外的大电流导线：电动机电缆、变频器的输出电缆、接触器线圈断电时的电压尖峰。

应对的办法是三条。第一是分开：动力电缆和信号电缆分开敷设，在线槽里分开走，交叉时成直角，平行时保持距离。第二是屏蔽：模拟量、编码器、通信电缆用屏蔽电缆，屏蔽层在进柜处用夹子大面积（360°）地接到安装板或接地排上，而不是拧成一个“猪尾巴”再接；变频器的电动机电缆也要用屏蔽电缆，两端都接地。低频模拟量信号在一端接地还是两端接地，取决于现场的等电位条件，按设备厂商的安装说明做。第三是消除干扰源：接触器、电磁阀的线圈两端并联阻容吸收器、压敏电阻或续流二极管，吸收断电时的电压尖峰（第 3 章）。续流二极管吸收得最干净，却会让线圈电流慢慢衰减，接触器的释放时间延长好几倍；在只靠按钮互锁、或者靠程序里固定延时来换向的电路里（2.3.2 节），释放变慢可能让两个接触器重叠，要用二极管加稳压管或压敏电阻，或者把延长后的释放时间算进去（3.4.3 节）。接触器互锁不受影响，因为它靠的是“前一个真的断开了”，而不是时间。

### 2.6.4 电源

控制柜里的控制电源，现在几乎都是 24 V 直流开关电源。它的容量按负载算：所有接触器、中间继电器线圈，PLC 和它的输入输出模块，传感器，指示灯，再加 20%～30% 的余量。上料输送线所在的这个工段，几台设备的 PLC、传感器和线圈合起来，24 V 负载不过两三安，一台 5 A 的电源足够。电源的输出按用途分成几路，每一路有自己的小型断路器或熔断器（图 2.6.1 的 F3），一路短路不会让整个控制系统掉电：现场传感器一路，接触器线圈一路，PLC 一路。

交流控制电路（老设备或线圈用交流电压的设备）要经控制变压器供电，变压器把控制电路和主电源隔离开，控制电压通常不超过交流 230 V。

### 2.6.5 散热

柜子是密封的，里面器件的损耗全部变成热，只能经柜壁散出去。估算温升最简单的方法是：

$$
\Delta T = \frac{P}{k\,A} \tag{2.6.1}
$$

$P$ 是柜内器件的总损耗，$k$ 是柜壁的散热系数，钢板柜约 5.5 W/(m²·K)，$A$ 是有效散热面积。挂墙安装的柜子背面贴墙，不算散热面：$A = WH + 2DH + WD$。图 2.6.1 的柜子 $A$ = {{ex2_6.A}} m²；柜内损耗：24 V 电源自身约 {{ex2_6.loss_psu:.0f}} W，加上 PLC、接触器线圈、主触点与热继电器（按三组计，含备用）、断路器和端子，合计约 {{ex2_6.P}} W。算得温升约 {{ex2_6.dT:.1f}} K，夏天车间 35 °C 时柜内约 {{ex2_6.T_in}} °C，在 PLC 和电源允许的温度（常见的是 55 °C，以产品手册为准）以内。

如果柜里再装一台 4 kW 的变频器（第 19 章），它的损耗约 {{ex2_6.P_vfd}} W，温升就到了 {{ex2_6.dT2}} K，柜内约 {{ex2_6.T_in2}} °C，超过了器件的允许温度。这时要装风扇加过滤网：工程上常用的估算式是风量 $V = 3.1\,P/\Delta T$（m³/h，海平面），要把温升控制在 10 K，需要约 {{ex2_6.fan}} m³/h 的风扇——这个算法不计柜壁本身的散热，偏于保守。车间粉尘大、或者环境温度高于柜内允许温度时，风扇就不行了，要用柜用空调或热交换器。式 (2.6.1) 是粗算：实际上柜顶、侧面、正面的散热能力不同，IEC/TR 60890 和柜体厂商的手册给出了按安装方式加权的有效面积和更精确的算法。

### 2.6.6 IEC 60204-1 的基本要求

机械电气设备的安全标准是 IEC 60204-1《机械电气安全 机械电气设备 第 1 部分：通用技术条件》，国家标准 GB/T 5226.1 与它一致。它的要求很多，与本章直接有关的有这样几条：

每台机械要有一个电源切断开关（总开关，图 2.6.1 的 Q0），能把整台设备与电源断开，维修时能在断开位置上锁；每个电动机回路都要有短路保护，连续运行的电动机还要有过载保护；电源中断后恢复时，机械不得自行重新启动（2.3.1 节的自锁电路满足这一点）；要有急停，急停的动作要优先于其他一切功能，复位急停不能让机械重新启动（第 33 章）；控制电路经变压器或电源与主电源隔离；导线颜色有约定——保护导体黄绿双色，中性线浅蓝，交流和直流动力电路黑色，交流控制电路红色，直流控制电路蓝色，由外部电源供电、总开关断开后仍带电的联锁电路橙色；柜体的防护等级至少 IP22，打开带电部分要用钥匙或工具。设备交付前要做一系列检验：保护联结的连续性、绝缘电阻、耐压试验、功能试验（第 37、40 章）。

这些要求读起来琐碎，每一条背后都有事故的教训。好的电气工程师不是背下这些条款，而是在画每一张图、接每一根线时都想着：出了故障，人是不是安全的。

**习题**

2.6.1 说明保护接地和功能接地的区别。为什么不能用屏蔽层代替保护导体？

2.6.2 柜内一台 24 V 电源给接触器线圈、PLC 和现场传感器供电，只有一个总的输出熔断器。现场一个传感器电缆被压破短路，会发生什么？应该怎样改？

2.6.3 用式 (2.6.1) 估算：一个 800 mm × 2000 mm × 600 mm 的落地柜（背面贴墙、顶面散热），内装一台 15 kW 变频器（损耗按 3% 计）和其他器件约 80 W，车间温度 30 °C，柜内温度是多少？需要多大风量的风扇才能把温升控制在 10 K？

2.6.4 按 IEC 60204-1，交流控制电路和直流控制电路的导线分别用什么颜色？为什么要规定颜色？

2.6.5 现场接线时，一名电工把编码器电缆和电动机动力电缆绑在一起走线。会有什么后果？应该怎样走？
