---
id: "2.7"
title: 现场故障案例：接触器“打嗝”
---

### 2.7.1 现象

一条带退料功能的输送线（控制电路同图 2.3.2），投产两年后，操作工开始抱怨：电动机运转中，控制柜里时不时“哒”地响一声，像打嗝；有时响过以后输送线就停了，按一下启动又能转，一个班要停二十来次。电动机不热，热继电器的过载指示没有动作，电网电压也正常。

### 2.7.2 排查

维修电工的第一个怀疑是热继电器：电动机过载，热继电器触点抖动。他把热继电器换了新的，现象依旧。第二个怀疑是控制电源：24 V 电压偏低，接触器吸不牢。他用万用表量电源输出，24.3 V，正常；量 KM1 线圈两端，平时也是 24 V。

问题在于这种故障是间歇性的：万用表每秒只刷新几次，量不到几毫秒的跌落。第三天，他换了一个办法：把一台带记录功能的示波器（也可以用 PLC 的高速输入）接在 KM1 线圈两端，同时用手机录下柜里的声音。半个小时里录到了三次“哒”声和一次停车，每一次线圈电压都跌到零，持续的时间不同：打嗝时只有几毫秒，停车时十几毫秒。线圈电压跌零，说明通路在某处断开了；断开以后又自己接上，说明不是按钮被按了。他顺着通路逐段测量：停止按钮两端、热继电器 95-96 两端、KM1 的自锁触点 13-14 两端。最后在 13-14 上抓到了：电动机运转时这对触点两端偶尔出现 24 V 的脉冲——触点在运转中自己断开了一瞬。

拆下 KM1 的辅助触点块，看到 13-14 的触点表面发黑，端子 14 的螺钉也没有拧紧。这个控制柜直接装在输送线的机架上，电动机一转，整个柜子跟着振。

### 2.7.3 原因

图 2.7.1 用虚拟接触器重现了三种情况：自锁触点断开 2 ms、8 ms、16 ms。

::: 图 2.7.1
src: fig2_7_1
说明: KM1 的自锁触点在运转中断开一瞬，接触器的三种反应。（a）2 ms：线圈断电太短，衔铁来不及动；（b）8 ms：衔铁开始松开、又被吸回，发出“哒”的一声，主触点没有完全打开；（c）16 ms：超过释放时间，接触器释放，自锁通路随之真正断开，电动机停
:::

自锁触点断开时，线圈断电。断开的时间比几毫秒还短，磁场来不及衰减，衔铁纹丝不动；断开几毫秒到十来毫秒，衔铁开始松开，触点还没完全打开，线圈又通了电，衔铁被吸回去，撞在铁心上“哒”的一声——这就是打嗝；断开的时间超过接触器的释放时间（虚拟接触器是 12 ms），衔铁完全释放，主触点打开，自锁触点也真的打开了，即使振动过去，通路也接不回来，电动机停下，要等人再按启动。

触点表面氧化发黑，接触电阻变大；端子没拧紧，导线在振动中时接时离。两者叠加，触点在振动中偶尔分开几毫秒。让虚拟设备里的自锁触点在运转中随机断开——平均两三分钟一次，一半在 5 ms 以内，偶尔长到二三十毫秒——再配一位“见停就按启动”的操作工，运行 1 小时：触点共断开 {{p2_7_1.gaps}} 次，其中 {{p2_7_1.clacks}} 次打嗝，{{p2_7_1.drops}} 次停车。按这个比例，一个班（8 h）约打嗝 {{p2_7_1.shift_clacks}} 次、停车 {{p2_7_1.shift_drops}} 次，与操作工的描述相符。

打嗝不只是吵。每一次衔铁松开又吸回，主触点都在带着电动机电流的情况下松动一下，相当于一次带载的通断，触点的烧蚀比正常运行快得多。放着不管，下一步就是主触点烧坏甚至熔焊。

### 2.7.4 整改与预防

整改很简单：更换 KM1 的辅助触点块，所有端子按规定力矩重新紧固，多股导线压上冷压端头；控制柜从机架上移到独立的支架上，与振动源隔开。之后连续观察一周，没有再出现打嗝和停车。

预防要想得更远一些。控制柜不要装在振动的机架上，必须装时用减振支座，并把端子紧固列进定期检查。24 V、几十毫安的信号电路，要选适合小电流的触点（双断点、镀金触点）：普通的大电流触点靠通断时的电弧烧掉表面的氧化膜，在小电流下反而容易接触不良。遇到间歇性故障，先想办法让它重现、记录下来，再测量；万用表看不到几毫秒的事件，要用带记录功能的仪表，或者让 PLC 记录（第 17、37 章）。

换上 PLC 以后，情况又不一样。自锁不再经过接触器的辅助触点，而是写在程序里（程序 1.1.1 用的是输出变量 `KM1_Run`），这个故障就不会让电动机停车；但这样一来，接触器真的掉了，PLC 也不知道。好的程序要把接触器的辅助触点接回 PLC，比较“命令”和“反馈”，不一致时报警（第 17 章）。

最后一条值得多想一想：同一个器件的故障，在继电器电路里表现为停车，在 PLC 程序里可能完全看不出来。设计控制系统的时候，要问的不只是“它能不能工作”，还有“它坏了的时候，我们能不能知道”。

**习题**

2.7.1 用图 2.7.1 说明：为什么自锁触点断开 8 ms 时电动机不停，断开 16 ms 时却停了？这个分界在哪里，由什么决定？

2.7.2 维修电工为什么用万用表查不到这个故障？列出两种能抓到几毫秒事件的测量方法。

2.7.3 本案例中，维修电工最先换了热继电器。从“现象—排查—原因”的角度评价这个做法。

2.7.4 改用 PLC 控制后（自锁写在程序里），自锁触点接触不良还会造成停车吗？接触器线圈的导线接触不良呢？PLC 程序应该怎样发现后一种故障？
