---
id: "2.end"
title: 本章小结
---

一台电动机的电气控制分成两部分：主电路承载电动机的电流，由断路器（或熔断器）、接触器的主触点、热继电器的发热元件组成；控制电路用直流 24 V 或经变压器隔离的交流电压，由按钮、各种触点和接触器、继电器的线圈组成，决定主电路什么时候接通。控制电路里的信号只有通和断两种状态，是开关量；温度、压力这类连续变化的量是模拟量，用 4–20 mA 或 0–10 V 传送。选主电路器件，先由式 (2.1.1) 或铭牌得到额定电流，再看启动电流：断路器的瞬时脱扣要躲过它，热继电器的整定电流等于额定电流。

接触器靠电磁铁动作，能频繁通断电动机电流，但不管短路；它动作要时间，吸合十几到二十几毫秒、释放几到二十毫秒，主触点打开后电弧还要烧到电流过零。热继电器按电流的大小延时动作，10 级在 7.2 倍整定电流下 4–10 s 动作。中间继电器扩展触点、记住信号，时间继电器延时，到了 PLC 里它们变成内部变量和定时器。

经典的继电器控制电路用触点的串联、并联和继电器的自锁实现全部逻辑：点动、自锁（附带失压保护）、正反转、星三角启动、顺序启动、多地控制。正反转的两个接触器同时吸合就是相间短路，必须互锁：按钮互锁让运行中可以直接换向，接触器互锁保证后吸合的一个以前一个“真的断开了”为条件（准则 2.3.1），主触点熔焊时仍然有效。程序 2.3.1 在虚拟电动机上逐毫秒地验证了这一点：双重互锁 {{p2_3_1.n}} 次换向无一短路，只有按钮互锁时短路 {{p2_3_1.n_button}} 次。星三角启动把启动电流降到直接启动的约 1/3，但切换要等转速升起来，否则冲击和直接启动差不多。

电气图分电路图、接线图和端子图，三者靠端子号和线号对照；符号按 GB/T 4728 / IEC 60617，触点一律按不动作的状态画；代号按 IEC 81346 的规则，本书用单字母加 KM、KA、KT。任何继电器电路都可以一条通路一条通路地写成布尔表达式：串联是与，并联是或，常闭是非，自锁让电路有了记忆。把通路横过来，就是梯形图。停止和保护类的输入一律用常闭触点接线，PLC 读到 1 表示“允许”，程序里画常开触点（准则 2.5.1）。电气柜的布置、接地、屏蔽、电源和散热都有朴素的规矩，IEC 60204-1 把其中与安全有关的写成了要求。

### 速查表

| 内容 | 要点 | 位置 |
|---|---|---|
| 主电路与控制电路 | 主电路：Q—KM—F—M，AC 380 V；控制电路：DC 24 V（L+/M），按钮、触点、线圈 | 图 2.1.1 |
| 额定电流 | $I_\mathrm{N} = P_\mathrm{N}/(\sqrt{3}U_\mathrm{N}\eta\cos\varphi)$；启动电流 5–8 倍 | 式 (2.1.1) |
| 按钮颜色 | 启动：首选白（也可灰、黑、绿），不用红；停止：首选黑（也可灰、白），不用绿，红色不宜靠近急停；急停：红色，黄底 | 2.2.1 节 |
| 断路器脱扣特性 | B 3–5 倍，C 5–10 倍，D 10–20 倍；电动机回路用 D 型或电动机保护断路器 | 2.2.2 节 |
| 接触器 | AC-3 选型；吸合十几到二十几毫秒，释放几到二十毫秒，电弧到电流过零；熔焊最危险 | 2.2.3 节 |
| 热继电器 | 整定 = 额定电流（星三角接在绕组上时约 0.58 倍）；10 级：7.2 倍 4–10 s；1.05 倍不动作，1.2 倍 2 h 内动作；95-96 常闭，97-98 常开 | 图 2.2.2 |
| 自锁 | 接触器常开辅助触点并在启动按钮两端；自带失压保护 | 图 2.3.1 |
| 正反转 | 对调两相；按钮互锁 + 接触器互锁 = 双重互锁；先断后通（准则 2.3.1） | 图 2.3.2、2.3.3 |
| 星三角启动 | 电流、转矩均为直接启动的 1/3；转速升起来再切换；KM2、KM3 互锁 | 图 2.3.4、2.3.5 |
| 顺序启动、多地控制 | 前者的常开辅助触点串入后者；停止串联、启动并联 | 图 2.3.6 |
| 端子号 | 个位：1-2 常闭，3-4 常开；十位：顺序号；线圈 A1-A2，热继电器 95-96 / 97-98 | 2.4.1 节 |
| 继电器电路与逻辑 | 串联 = 与，并联 = 或，常闭 = 非，自锁 = 记忆 | 式 (2.5.1) |
| 停止与保护输入 | 常闭触点接线，断线即停；程序里画常开触点 | 准则 2.5.1、表 2.5.1 |
| 柜内温升 | $\Delta T = P/(kA)$，钢板柜 $k$ ≈ 5.5 W/(m²·K) | 式 (2.6.1) |
| 本章程序 | 正反转 {{p2_3_1.passed}}/{{p2_3_1.total}}，星三角 {{p2_3_2.passed}}/{{p2_3_2.total}} 个测试通过 | 2.3 节 |

### 国内写法与厂家对照

| 内容 | 本书（IEC） | 国内旧写法 | 西门子 | 施耐德 | 正泰 |
|---|---|---|---|---|---|
| 接触器 | KM | KM | SIRIUS 3RT | TeSys D（LC1D） | CJX2、NXC |
| 热继电器 | F | FR | 3RU | LRD | NR2、NXR |
| 电动机保护断路器 | Q | QF、QM | 3RV | GV2 | NS2 |
| 按钮 | S | SB | SIRIUS ACT（3SU） | Harmony XB | NP2 等 |
| 控制电路电压 | DC 24 V 为主 | AC 380 V / 220 V 多见 | — | — | — |

型号以各厂家现行样本为准，表中只列常见系列。国内的老图纸和部分教材仍按 GB/T 7159 的代号画，进口设备的图纸常用北美（NEMA、JIC）的符号，读图时注意对照（表 2.4.1、2.4.2 节）。

### 历史注记

1830 年代，约瑟夫·亨利等人为电报研制了用小电流控制大电流的电磁开关，继电器（relay）的名字就来自电报线路上的“接力”。20 世纪上半叶，继电器、接触器和时间继电器组成的控制柜统治了工厂，大的机床和生产线要用上百个继电器。北美的电气图习惯把控制电路横着画，一级一级像梯子的横档，叫梯形图（ladder diagram），JIC 标准和 NFPA 79 的示例图都是这样画的；欧洲和 IEC 则把电流通路竖着画。PLC 诞生于美国，它的编程语言自然学了北美的样子。1930 年代中后期，日本的中嶋章、苏联的舍斯塔科夫和美国的香农先后独立地指出继电器开关电路可以用布尔代数描述和化简，其中香农 1938 年的论文影响最大，使继电器电路的设计从经验变成了一门学问；同样的数学后来成为数字电路和计算机的基础。今天，继电器控制的逻辑部分几乎都已经搬进了 PLC，但主电路里的接触器、热继电器和断路器，以及急停回路里的硬接线，仍然是每一个控制柜的必需品。

### 本章参考文献

1. IEC 60204-1:2016+AMD1:2021 Safety of machinery – Electrical equipment of machines – Part 1: General requirements（GB/T 5226.1-2019）.
2. IEC 60947-1:2020 Low-voltage switchgear and controlgear – Part 1: General rules（GB/T 14048.1）.
3. IEC 60947-4-1:2018 Low-voltage switchgear and controlgear – Part 4-1: Contactors and motor-starters – Electromechanical contactors and motor-starters（GB/T 14048.4）.
4. IEC 60947-5-1:2016 Low-voltage switchgear and controlgear – Part 5-1: Control circuit devices and switching elements – Electromechanical control circuit devices（GB/T 14048.5）.
5. IEC 60898-1:2015 Electrical accessories – Circuit-breakers for overcurrent protection for household and similar installations – Part 1: Circuit-breakers for a.c. operation（GB/T 10963.1）.
6. IEC 60269-1 Low-voltage fuses – Part 1: General requirements（GB/T 13539.1）.
7. IEC 60617 Graphical symbols for diagrams（数据库标准；GB/T 4728 系列）.
8. IEC 81346-1:2022、IEC 81346-2:2019 Industrial systems, installations and equipment and industrial products – Structuring principles and reference designations（GB/T 5094 系列，对应较早的版本）.
9. IEC 61082-1:2014 Preparation of documents used in electrotechnology – Part 1: Rules（GB/T 6988.1 对应 2006 年版）.
10. IEC/TR 60890 A method of temperature-rise verification of low-voltage switchgear and controlgear assemblies by calculation.
11. NFPA 79:2024 Electrical Standard for Industrial Machinery.
12. C. E. Shannon. A Symbolic Analysis of Relay and Switching Circuits. *Transactions of the AIEE*, 57(12): 713–723, 1938.
13. F. D. Petruzella. *Electric Motors and Control Systems*. 2nd ed. McGraw-Hill, 2016.
