---
id: "3.1"
title: PLC 的组成
---

### 3.1.1 从一体机到一排模块

把一台中型 PLC 从导轨上拆下来，是一排宽窄不一的模块（图 3.1.1）。最左边是电源模块，接 24 V 直流（有的接交流 220 V），为整个 PLC 的电子电路供电；挨着它的是 CPU 模块，里面有处理器和存储器，执行用户程序；往右是一块块输入输出模块：数字量输入接按钮和传感器，数字量输出接接触器线圈、电磁阀和指示灯，模拟量输入接变送器，模拟量输出接调节阀、变频器的给定；最右边可能还有通信模块，把 PLC 接到现场总线或工业以太网上。

::: 图 3.1.1
src: fig3_1_1
说明: 模块式 PLC 的组成。电源、CPU、数字量输入输出、模拟量输入输出和通信模块并排装在导轨上，背板总线把它们连在一起
:::

各个模块之间靠**背板总线**连接。它在模块背后，有的做在一块底板上，有的由模块侧面的连接器一块接一块地连起来。CPU 经背板总线读取输入模块的状态、写出输出模块的命令；电源模块也经它给各模块的电子电路供电。背板总线的速度和每个模块的刷新时间，加上程序的执行时间，就是第 4 章要讲的扫描周期的组成部分。

### 3.1.2 CPU 与存储器

CPU 模块的核心是一个处理器，它周而复始地读输入、执行程序、写输出（1.3 节）。同一块模块上通常还有：运行 / 停止开关和状态指示灯，用来连编程电脑的接口（今天多是以太网口或 USB 口），有的还有存储卡插槽。

PLC 的存储器按用途分成几块。**程序存储器**存放下载的用户程序和组态，断电不丢失；**数据存储器**存放程序运行时的变量、定时器、计数器，运行时读写频繁；其中一部分被设成保持型的，断电时由电池、电容或闪存保住内容，来电后接着用（第 5 章、第 15 章）。各家对这几块存储器的叫法和大小不一样，例如西门子分成装载存储器、工作存储器和保持存储器，选型时要看手册里的具体数字：程序有多大、变量有多少、要保持的有多少。

### 3.1.3 电源

PLC 的电源有两层意思。一是 PLC 自己的电源：CPU 和各模块的电子电路要用的电，由电源模块（或一体式 PLC 内置的电源）经背板总线供给。二是现场的电源：输入回路里传感器和按钮用的 24 V，输出回路里接触器线圈、电磁阀用的 24 V，一般由柜内单独的 24 V 开关电源供给（2.6.4 节），PLC 只是在回路中间“看”和“开关”。弄清楚这两层，接线时才不会把输出回路的电源接错，查故障时才知道该量哪一个。

**习题**

3.1.1 说明背板总线的两个作用。如果背板总线上的一块模块松动，可能出现什么现象？

3.1.2 PLC 的保持型存储器在什么情况下有用？举一个变量应该保持、一个变量不应该保持的例子（提示：第 15 章的现场故障案例）。

3.1.3 一台 PLC 的 CPU 由 24 V 供电，它的输入模块接的传感器也用 24 V。这两个 24 V 必须是同一个电源吗？说明理由。
