---
id: "3.3"
title: 数字量输入
---

### 3.3.1 输入电路

数字量输入模块的任务，是把现场的 24 V 或 0 V 变成 CPU 里的 1 或 0。每个输入点的电路大致相同：输入端子经一只限流电阻，接到光电耦合器里的发光二极管上；发光二极管的另一端接到这一组输入的公共端。现场的触点一闭合，电流流过发光二极管，它发出的光让耦合器另一侧的光敏晶体管导通，CPU 一侧就读到 1。现场一侧和 CPU 一侧之间只有光，没有导线，这叫**隔离**：现场的干扰和过电压不会直接窜进 CPU。图 3.3.1 里的 PLC 输入，就是把这个电路简化成了一只电阻加一只发光二极管。

输入电路要能在工业现场可靠地判断 0 和 1。IEC 61131-2 对 24 V 直流输入规定了三种类型。1 型输入在电压 15 V 以上、电流 2 mA 以上时可靠地判为 1，电流在 0.5 mA 以下判为 0。2 型输入的“1”从 11 V 起，但要 6 mA 以上的电流，“0”状态允许 2 mA 的残余电流，原本就是为两线制接近开关设计的（3.3.3 节）；3 型输入的“1”也从 11 V 起，电流 2 mA 以上即可，“0”状态允许 1.5 mA，它既能接两线制传感器，功耗又比 2 型小，今天用得最多。每个输入点在 24 V 下的电流一般是几毫安，选传感器时要看它的输出能不能提供这么多电流。

### 3.3.2 电流从哪里来：两种输入、两种传感器

输入电路里有一只发光二极管，电流只能朝一个方向流过它。这就带来了接线的第一个问题：电流是从输入端子流进去，还是从输入端子流出来？

::: 图 3.3.1
src: fig3_3_1
说明: 三线制传感器与数字量输入的四种组合（传感器都已动作）。（a）PNP 传感器把输出接到 L+，电流从输入端子流入，经公共端回到 M；（b）NPN 传感器把输出接到 M，电流从 L+ 经公共端、输入端子流出；（c）（d）传感器与输入的类型不配，输入两端接在同一极上，没有电流
:::

现场常用的三线制电子式传感器（光电开关、接近开关）内部有一只晶体管做输出开关。**PNP 型**传感器的输出晶体管接在电源正极一侧，动作时把输出线接到 L+，向外“送出”电流；**NPN 型**的输出晶体管接在负极一侧，动作时把输出线接到 M，从外面“吸进”电流。与之对应，PLC 的输入也有两种接法。公共端接 M 的，电流从输入端子流入（图 3.3.1a），配 PNP 传感器；公共端接 L+ 的，电流从输入端子流出（图 3.3.1b），配 NPN 传感器。配错了，输入的两端接在同一极上，没有电压差，也就没有电流（图 3.3.1c、d）——传感器自己的指示灯照样亮，PLC 却一直读到 0。

这两种接法各有名字，而且两大门派的叫法正好相反。IEC 61131-2 和西门子按输入一侧看：电流流入输入端子、由输入“吸收”电流的，叫**漏型**（current sinking）输入，配 PNP 传感器。三菱等日本厂商则按外接传感器的类型称呼：接“源出”电流的 PNP 传感器（电流流入输入端子）的叫**源型**输入，接“吸入”电流的 NPN 传感器（电流从输入端子流出）的叫漏型输入。于是同一个“PNP 传感器 + 公共端接 M”的接法，在西门子的手册里叫漏型，在三菱的手册里叫源型。本书不用这两个词作判断的依据，而是一律说清楚“电流流入输入端子”还是“流出输入端子”，读者查任何一家的手册，都先看它的接线图上电流怎样流。

两种接法的分布也有地域习惯：欧洲和国内的新设备多用 PNP 传感器、电流流入型输入；日本设备和一些老设备多用 NPN。许多小型 PLC 的输入公共端（三菱叫 S/S 端子）可以接 L+ 也可以接 M，同一组输入只能选一种，所以同一组里不能混接 PNP 和 NPN 传感器。

::: 动画 3.3.1
src: a3_3_1
图: 3.3.1
说明: 电流流入型与流出型输入：PNP 传感器、NPN 传感器动作时电流走哪条路；接错时为什么没有电流
:::

### 3.3.3 两线制与三线制

三线制传感器有三根线：棕色接 L+，蓝色接 M，黑色是输出（这是 IEC 60947-5-2 规定的线色）。它的电子电路由棕、蓝两根线单独供电，输出只管开关，图 3.3.2a。

::: 图 3.3.2
src: fig3_3_2
说明: 两线制与三线制传感器。（a）三线制：电源两根，输出一根；（b）两线制：传感器像一个开关串在输入回路里，它自己的电子电路也要靠这条回路供电，所以断开时仍有约 1 mA 的漏电流
:::

两线制传感器只有两根线，像一个普通开关一样串在输入回路里（图 3.3.2b）。它省一根线，接法也简单，但有两个特点要注意：它自己的电子电路也要从这条回路取电，所以“断开”时仍有约 1 mA 的漏电流流过输入，“接通”时两端还有几伏的压降。输入电路如果把这 1 mA 当成了 1，传感器就永远“有料”。IEC 61131-2 的 3 型输入允许“0”状态下有较大的残余电流，就是为了能直接接两线制接近开关；用 1 型输入接两线制传感器，可能要在输入两端并一只泄放电阻。传感器的说明书里会写清它的漏电流和压降，接之前对一对。

机械触点式的按钮、限位开关没有漏电流，接哪种输入都行，只是公共端接 L+ 还是接 M 决定了它们接在输入的哪一侧。

### 3.3.4 输入滤波

机械触点闭合时并不是一下就闭合的，触点要弹跳几下，在几毫秒里通、断、通、断，然后才稳定下来（第 6 章）。PLC 读输入的速度如果足够快，一次按下就会被当成好几次。为此输入模块都有**输入滤波**：输入的变化要保持一段时间（滤波时间，常见的默认值是几毫秒，可以设）才被认可。

程序 3.3.1 用一个计数器数按钮按下的次数。按钮每次闭合时弹跳约 5 ms，松开时弹跳约 2 ms；扫描周期取 1 ms，把滤波的作用单独显示出来。

::: 程序 3.3.1
src: code/p3_3_1.st
说明: 用计数器数按钮按下的次数
:::

按钮按了 {{p3_3_1.n}} 次。不滤波时计数器数到 {{p3_3_1.c0}}——每次闭合、松开时的弹跳都被当成了按下；滤波时间设为 3 ms 时数到 {{p3_3_1.c3}}，设为 10 ms 时也是 {{p3_3_1.c10}}。滤波的代价是延时：图 3.3.3 是滤波 3 ms 时的一次按下，从触点第一次接通到 PLC 看到 1，经过了 {{p3_3_1.delay}} ms——触点弹跳约 5 ms，弹跳结束后还要再稳定 3 ms，再加一次扫描。

::: 图 3.3.3
src: fig3_3_3
说明: 一次按下：触点的实际信号（上）和经 3 ms 输入滤波后 PLC 看到的信号（下）。弹跳被挡住了，代价是延时
:::

滤波时间设多大，要在两头之间取舍：太短挡不住弹跳和干扰，太长会让快速的信号丢失或变慢。对按钮、限位开关，几毫秒足够；对高速运动的检测，滤波时间加上扫描周期可能就超过了允许的响应时间，这时要缩短滤波、用中断或高速计数器（3.6 节、第 4 章）。

**习题**

3.3.1 一个 PNP 光电开关接到三菱的 PLC 上。按三菱的叫法，这个输入应该接成源型还是漏型？S/S 端子接 L+ 还是接 M？按西门子的叫法呢？

3.3.2 在图 3.3.1c 的错误接法下，用万用表量传感器输出线对 M 的电压、输入端子对公共端的电压，各是多少？怎样凭这两个读数判断是接法问题？

3.3.3 一个两线制接近开关断开时的漏电流是 1.5 mA，接到一个“0”状态允许电流只有 0.5 mA 的输入上，会怎样？怎样解决？

3.3.4 程序 3.3.1 中，滤波时间改成 20 ms，按钮的计数和延时会怎样变化？如果操作工按按钮的速度是每秒 5 次呢？
