---
id: "3.4"
title: 数字量输出
---

### 3.4.1 三种输出

数字量输出模块把 CPU 里的 1 和 0 变成“接通”和“断开”，去开关现场负载的电源。按开关元件分，有三种输出（图 3.4.1）。

::: 图 3.4.1
src: fig3_4_1
说明: 三种数字量输出。（a）继电器输出：一只小继电器的触点，交流、直流负载都能接；（b）晶体管输出：只接直流，快，没有触点；（c）晶闸管（双向晶闸管）输出：只接交流，没有触点，关断后有漏电流
:::

**继电器输出**用一只小继电器的触点去开关负载，触点与 PLC 内部电路天然隔离，交流、直流负载都能接，每点的电流一般为 2 A 左右。它的缺点是慢（动作十毫秒量级）、有机械寿命：额定负载下电寿命通常是十万到几十万次，开关感性负载时更少。一个每 5 s 动作一次的电磁阀，连续运转一年就要开关六百多万次，继电器输出显然撑不住。

**晶体管输出**用晶体管开关，只能接直流负载，每点一般 0.5 A。它没有触点，寿命不受开关次数限制，动作快（微秒到亚毫秒级），能输出几十千赫兹的脉冲去驱动步进电动机（3.6 节）。晶体管输出也有电流流出和流入两种：PNP 型（源出电流）把负载接在输出端子与 M 之间，NPN 型（吸入电流）把负载接在 L+ 与输出端子之间，道理与 3.3.2 节的输入相同。大多数晶体管输出带有短路和过热保护。

**晶闸管输出**（用双向晶闸管）只能接交流负载，没有触点，寿命长；关断时仍有一点漏电流，接很小的负载（如氖灯、高阻抗的继电器线圈）时，负载可能关不断，要并联泄放电阻。

选输出类型的原则很朴素：直流负载、动作频繁或要输出脉冲的，用晶体管；交流负载、动作不频繁、或者负载电压五花八门的，用继电器；交流负载而动作频繁的，用晶闸管。除了每点的电流，还要看每组公共端的总电流和整个模块的总电流——8 个点各 0.5 A 不等于能同时输出 4 A。白炽灯、电容性负载接通时的冲击电流是额定值的十倍以上，也要留出余量。

### 3.4.2 感性负载：断开时的电压尖峰

接触器线圈、电磁阀、继电器线圈都是**感性负载**：线圈里有电感，电流不能突变。输出一断开，线圈要维持原来的电流，就在两端感应出很高的反向电压，直到找到一条让电流流下去的路。没有任何吸收措施时，这条路就是正在断开的触点之间的空气（拉出电弧，烧蚀触点），或者是晶体管本身（击穿）。实验 3.3 里，继电器输出断开一个 0.2 A 的电磁阀线圈，触点两端瞬间出现几百伏的电压（仿真里把断开处的漏电和分布参数简化成 2 kΩ，尖峰约 0.2 A × 2 kΩ = 400 V；真实的数值与线路有关）。

办法是在线圈两端并一条吸收电路，给电流一条路。直流线圈最常用**续流二极管**：线圈通电时二极管反偏不导通，断开时线圈电流经二极管环流，线圈两端电压被钳在约 0.7 V。交流线圈用阻容吸收器或压敏电阻。许多晶体管输出内部有钳位电路，把尖峰限制在几十伏，在钳位能吸收的能量以内，不加外部吸收也不会损坏；继电器输出没有这种保护，接感性负载时必须外加吸收。

### 3.4.3 吸收电路的代价

续流二极管把尖峰压得最低，却有一个代价：线圈电流经二极管环流时，只靠线圈自身的电阻消耗能量，衰减得慢，电磁阀、接触器的释放也就慢了。图 3.4.2 计算了一个 0.2 A、120 Ω、0.5 H 的电磁阀线圈在三种情况下断开后的电压和电流：

::: 图 3.4.2
src: fig3_4_2
说明: 晶体管输出断开一个 24 V、0.2 A 的电磁阀线圈。左：线圈两端电压；右：线圈电流，圆点处降到约 30 %、衔铁释放。续流二极管把电压压到 −0.7 V，电流却要按线圈的时间常数慢慢衰减；二极管串一只 15 V 稳压管，电压到 −16 V；不加外部吸收时靠晶体管内部的钳位，约 −23 V。后两种电流衰减快得多
:::

线圈的时间常数 $L/R$ 约 {{ex3_4.tau}} ms。只用续流二极管时，电流约 {{ex3_4.rel_diode}} ms 后降到 30 %（按衔铁在这时释放估算）；二极管串一只 15 V 稳压管时约 {{ex3_4.rel_zener}} ms，靠晶体管内部钳位时约 {{ex3_4.rel_clamp}} ms。注意外加的稳压管要低于输出内部钳位留下的余量（这里约 23 V），否则内部钳位先导通，外加的稳压管根本不起作用。几毫秒的差别对一般的电磁阀无关紧要；但在要求快速关闭的气缸、夹具上，或者在只靠按钮互锁、靠程序里固定延时换向的正反转电路里（2.3.2 节），释放变慢会带来实实在在的风险——2.3.3 节的接触器互锁之所以可靠，正是因为它不靠时间，而靠“前一个真的断开了”这个反馈。吸收电路要在“压低尖峰”和“快速释放”之间取舍：要快，就让钳位电压高一些（稳压管、压敏电阻），代价是输出要能承受这个电压。

**习题**

3.4.1 一个电磁阀每 3 s 动作一次，每天两班、每班 8 h。用电寿命 20 万次的继电器输出驱动它，能用多久？应该改用哪种输出？

3.4.2 一台 PLC 的晶体管输出模块每点 0.5 A，每 8 点一组、每组总电流 2 A。要驱动 8 个 0.3 A 的电磁阀，它们会同时动作。是否可行？怎样安排？

3.4.3 解释为什么续流二极管能把线圈断开时的电压压到约 0.7 V。把二极管接反了，线圈通电时会发生什么？

3.4.4 用图 3.4.2 估算：一个气缸由电磁阀控制，要求断电后 3 ms 内开始换向，该用哪种吸收电路？
