---
id: "3.5"
title: 模拟量输入输出
---

### 3.5.1 4–20 mA 回路

上料输送线所在的工段有一个冷却水箱，水箱上装了一个液位计，量程 0–2000 mm，输出 4–20 mA。它是一个**两线制变送器**：只有两根线，串在 24 V 电源和 PLC 模拟量输入之间，靠回路电流本身给自己供电，同时用回路电流的大小表示液位（图 3.5.1a）。液位为 0 时电流 4 mA，满量程时 20 mA，中间按直线变化。PLC 的电流型模拟量输入里有一只几十到 250 Ω 的采样电阻（常见 250 Ω），4–20 mA 在 250 Ω 上变成 1–5 V，再经模数转换器变成一个数。四线制变送器另有两根电源线，输出可以是电流也可以是电压，接法与三线制传感器类似。

::: 图 3.5.1
src: fig3_5_1
说明: （a）两线制 4–20 mA 液位计接到 PLC 的模拟量输入；（b）标定：本书实验台约定 4 mA 对应 0、20 mA 对应 27648，液位 0–2000 mm；电流低于 3.6 mA 判为断线，高于 20.5 mA 判为超量程
:::

用电流而不用电压传信号，是因为电流在串联回路里处处相等，不受导线电阻和接触电阻的影响，可以传几百米；而 4 mA 的“活零点”让 PLC 能分辨“液位为零”和“线断了”：前者电流 4 mA，后者电流为 0。工业上常用 NAMUR NE 43 的约定：电流低于 3.6 mA 或高于 21 mA 表示变送器或回路故障，3.8–20.5 mA 之间是正常的测量范围（含少量超出量程）。

### 3.5.2 标定

模数转换器给出的是一个整数，程序要把它换算成工程量，这叫**模拟量标定**，简称标定。各家 PLC 对“满量程对应多少”的约定不同：有的用 0–4095（12 位），有的用 0–32000，西门子用 0–27648，并留出一段超量程和欠量程。本书实验台采用 0–27648 的约定：4 mA 对应 0，20 mA 对应 27648，低于 4 mA 为负数，3.6 mA 对应 {{p3_5_1.raw_break}}；为了简单，实验台把这条直线一直延长下去，0 mA 读成 {{p3_5_1.raw_0}}。真实的模块不是这样：例如西门子的 4–20 mA 输入只往下数到约 1.2 mA（−4864），再低就给出一个固定的溢出码，开了断线诊断时断线读到的是 32767（7FFFH）——拿程序 3.5.1 原样去用，断线会被判成“超量程”而不是“断线”，两者都关阀报警，结果仍然安全，但报警信息错了。用哪家的模块，就按哪家手册的约定写断线判断。换算就是一条直线：

$$
h = h_\mathrm{max}\,\frac{x}{27648},\qquad I = 4 + 16\,\frac{x}{27648}\ \mathrm{mA} \tag{3.5.1}
$$

$x$ 是 PLC 读到的数，$h_\mathrm{max}$ = 2000 mm。程序 3.5.1 做了三件事：标定、断线和超量程检测、加水阀的两位控制。

::: 程序 3.5.1
src: code/p3_5_1.st
说明: 水箱液位：4–20 mA 标定、断线检测和加水阀的两位控制
:::

水箱是另一台设备，它的 I/O 地址与上料输送线无关。加水阀用最简单的两位控制：只有开、关两种状态，液位低于下限开阀、高于上限关阀，在上下限之间保持原状，上下限之差叫回差，防止阀在一个值附近反复开关（第 16 章）。程序在实验台上通过了 {{p3_5_1.total}} 个测试：12 mA 对应 1000 mm；液位低于 800 mm 开阀、高于 1500 mm 关阀、中间保持；电流掉到 0（断线）时关阀并报警；3.8 mA（略低于 4 mA，仍算正常）时不误报断线；超过 20.5 mA 时报警。注意断线时的处理：不能把“读到 0 以下的数”当成“水箱空了”去开阀加水，而要判为信号不可信，让设备进入安全状态。

### 3.5.3 分辨率与精度

0–27648 对应 2000 mm，一个数代表 {{p3_5_1.mm16}} mm，或者说 {{p3_5_1.ua16}} µA；如果是 12 位的输入（0–4095），一个数代表 {{p3_5_1.mm12}} mm、{{p3_5_1.ua12}} µA。这叫**分辨率**，是模拟量输入能分辨的最小变化。要注意，0–27648 只是数的格式，不等于模数转换器有这么多级：许多模块实际是 12 位加符号，读数的最后几位永远是固定的，真正的分辨率要看模块手册。它和**精度**不是一回事：精度是读数与真值之差，取决于模数转换器的线性度、温度漂移、输入电阻的误差，还有变送器本身的误差，一般用满量程的百分之几表示（例如 ±0.1 %，相当于 ±2 mm）。高分辨率的输入配上 ±0.5 % 的变送器（±10 mm，约 ±138 个数），读数的最后两三位只是在跳。

### 3.5.4 热电阻与热电偶

温度是最常见的模拟量。测温元件可以经变送器变成 4–20 mA，也可以直接接到 PLC 专用的温度模块上。**热电阻**的电阻随温度变化，最常用的 Pt100 在 0 °C 时为 100 Ω，每升高 1 °C 约增加 0.385 Ω（IEC 60751），按这个线性近似，80 °C 时约 {{ex3_5.pt100_80}} Ω（按标准的分度公式为 {{ex3_5.pt100_80_cvd:.2f}} Ω）；为了消除导线电阻的影响，常用三线制或四线制接法。**热电偶**由两种金属焊成，两端的温差产生几十微伏每摄氏度的电动势，K 型约 41 µV/°C，400 °C 时约 {{ex3_5.tc_k_400}} mV；它测得高（上千度），但信号小，要做冷端补偿，要用专用的补偿导线。

模拟量输出与输入相反：PLC 给出一个数，模块变成 4–20 mA 或 0–10 V，去控制调节阀的开度、变频器的转速给定（第 16、19 章）。

模拟量信号小，最怕干扰。电缆要用屏蔽电缆，与动力电缆分开走线（2.6.3 节）；未使用的模拟量输入要按手册短接或关闭，否则会读到乱跳的数。

::: 实验 3.3
src: lab3_3
说明: PLC 输入输出的接线
在电路仿真里把传感器、电磁阀和液位计接到 PLC 上。任务：(1) PNP 传感器接电流流入型输入（再试 NPN 传感器接电流流出型输入）；(2) 接错的组合：传感器动作而 PLC 读到 0；(3) 继电器输出断开线圈时的电压尖峰；(4) 加续流二极管后的电压和释放时间；(5) 4–20 mA 回路在液位 50 % 时的电流、电压和读数；(6) 断线检测。
:::

**习题**

3.5.1 一个压力变送器量程 0–1.6 MPa、输出 4–20 mA，接到本书约定的模拟量输入（4 mA ↔ 0，20 mA ↔ 27648）。PLC 读到 10368，压力是多少？读到 −2000 呢？

3.5.2 0–10 V 电压信号和 4–20 mA 电流信号各有什么优缺点？一个距离 PLC 150 m 的传感器选哪种？

3.5.3 一个液位计的精度为 ±0.5 %，接到 16 位的模拟量输入上。PLC 显示的液位精确到 0.1 mm 有意义吗？应该显示到几位？

3.5.4 程序 3.5.1 中，断线时为什么要关阀而不是保持原状？举一个断线时应该保持原状的例子。
