---
id: "3.6"
title: 特殊模块
---

### 3.6.1 普通输入能数多快的脉冲

一台设备要测电动机的转速：在轴上装一个有 20 个齿的齿盘，用接近开关数齿，转速 1500 r/min 时每秒 500 个脉冲。能不能接到普通的数字量输入上，用计数器去数？程序 3.6.1 试了一试。

::: 程序 3.6.1
src: code/p3_6_1.st
说明: 用普通数字量输入数脉冲
:::

普通输入只在每个扫描周期读一次（1.3 节），两次读之间发生的变化，PLC 看不到。实验台上用一个方波信号源接 B1_Pulse，让程序数 1 s（图 3.6.1）：扫描周期 10 ms 时，频率在 {{p3_6_1.ok10}} Hz 以内都数得准；60 Hz 时只数到 {{p3_6_1.c10_60}} 个；100 Hz 时一个也没数到——每次扫描恰好读到同一个电平，脉冲全丢了。扫描周期缩短到 1 ms，在试到的最高频率 {{p3_6_1.ok1}} Hz 也数对了——但这正好是 1 ms 扫描能数的极限，扫描稍有抖动或加上输入滤波就会丢。所以开头那台电动机的 500 Hz 齿盘信号，必须接高速计数器。

::: 图 3.6.1
src: fig3_6_1
说明: 用普通数字量输入数 1 s 内的脉冲。扫描周期 10 ms 时，50 Hz 以上就开始丢；频率是扫描频率的整数倍时，可能一个都数不到。实际 PLC 的扫描周期有抖动，数到的是一个乱跳的数
:::

规律很简单：一个脉冲的高电平和低电平都至少要被读到一次，所以普通输入能数的最高频率约为 $1/(2T_\mathrm{cyc})$，再算上输入滤波，还要低一些。几十赫兹以上的脉冲，就要用硬件来数。

### 3.6.2 高速计数与脉冲输出

**高速计数器**是专门的硬件电路，它不等扫描，自己数输入端子上的每一个脉冲，程序随时读它的计数值，计数到设定值时还能直接触发输出或中断。常见的高速计数输入能数几十千赫兹到几兆赫兹，能接增量编码器的 A、B 两相信号，按相位差判断转向，做四倍频计数（第 6、20 章）。一体式 PLC 通常把几个输入点做成高速计数输入，模块式 PLC 有专门的计数模块。

**脉冲输出**反过来，由硬件按设定的频率和个数发出脉冲串，驱动步进电动机或伺服驱动器做定位（第 20 章）。它要求晶体管输出（3.4.1 节），继电器输出发不了几十千赫兹的脉冲。

### 3.6.3 其他特殊模块

除此之外还有许多特殊模块：**称重模块**直接接应变式称重传感器（毫伏级信号），做高分辨率的放大、滤波和标定；温度控制模块把温度输入、PID 运算和加热输出做在一块模块上，几十个温区的塑料机械常用（第 16 章）；运动控制模块、通信模块、安全输入输出模块（第 34 章）也都属于这一类。特殊模块把对速度、精度要求高的工作从 CPU 的扫描里拿出来，交给专门的硬件去做，这是 PLC 硬件设计的一个基本思路。

**习题**

3.6.1 一个接近开关数齿轮的齿，齿轮 30 齿，转速最高 600 r/min。脉冲频率是多少？扫描周期 8 ms 的 PLC 用普通输入能数吗？

3.6.2 用图 3.6.1 解释：为什么 100 Hz 的脉冲在 10 ms 的扫描周期下一个都数不到？扫描周期如果在 9–11 ms 之间随机变化，结果会怎样？

3.6.3 一个增量编码器每转 1000 个脉冲，电动机最高 3000 r/min。四倍频计数时，高速计数器要能数多高的频率？
