---
id: "3.7"
title: PLC 选型
---

### 3.7.1 先列 I/O

选 PLC 的第一步不是翻样本，而是把设备的每一个输入输出列出来。上料输送线的控制要求在 1.1 节，任务单 TS-2-1 又加了反转点动退料；改用 PLC 以后，按 2.3.3 节的准则，两个接触器的辅助触点也接回 PLC 做反馈。列出来是 {{ex3_7.n_di}} 个数字量输入、{{ex3_7.n_do}} 个数字量输出（表 3.7.1）。

::: 表 3.7.1
说明: 上料输送线的 I/O 分配表（地址与第 1 章的虚拟输送线一致，新增的点接在后面）
:::

| 地址 | 符号 | 说明 | 器件与接法 |
|---|---|---|---|
| %IX0.0 | S1_Start | 启动按钮 | 按钮，常开 |
| %IX0.1 | S2_Stop | 停止按钮 | 按钮，常闭（按下为 0） |
| %IX0.2 | S0_EStop | 急停 | 急停按钮的一对常闭触点（另一对硬接线切断接触器，2.5 节） |
| %IX0.3 | F1_Overload | 热继电器 | F1 的 95-96，常闭（过载为 0） |
| %IX0.4 | B1_Entry | 入口光电开关 | PNP，常开（有料为 1） |
| %IX0.5 | B2_End | 末端光电开关 | PNP，常开（有料为 1） |
| %IX0.6 | S3_RevJog | 反转点动按钮 | 按钮，常开 |
| %IX0.7 | KM1_Aux | 正转接触器反馈 | KM1 的 13-14，常开 |
| %IX1.0 | KM2_Aux | 反转接触器反馈 | KM2 的 13-14，常开 |
| %QX0.0 | KM1_Run | 正转接触器线圈 | DC 24 V，约 100 mA，并续流二极管加稳压管（稳压值低于输出的钳位余量） |
| %QX0.1 | H1_Run | 运行灯（绿） | DC 24 V LED 灯 |
| %QX0.2 | H2_Fault | 故障灯（黄） | DC 24 V LED 灯 |
| %QX0.3 | KM2_Rev | 反转接触器线圈 | 同 KM1；与 KM1 之间另有硬接线互锁 |

I/O 分配表是 PLC 项目最重要的文件之一：电气图上的端子号、程序里的符号、现场的线号和调试时的检查清单都以它为准。表里除了地址和符号，还要写清器件的类型和接法（常开还是常闭、PNP 还是 NPN），3.8 节的案例会说明为什么。

### 3.7.2 选型的几项指标

**点数与余量。** 实际点数之外要留余量，以备调试中增加功能、日后改造和坏点替换，一般留 20%～30%。{{ex3_7.n_di}} 个输入、{{ex3_7.n_do}} 个输出，加 25% 余量要 {{ex3_7.di_need}} 入 {{ex3_7.do_need}} 出，向上取常见的一体式规格：{{ex3_7.di_cpu}} 入 {{ex3_7.do_cpu}} 出，还剩 {{ex3_7.spare_di}} 个输入、{{ex3_7.spare_do}} 个输出。

**输入输出的类型。** 输入：直流 24 V，电流流入型（配 PNP 传感器），3 型更好（能接两线制传感器）。输出：接触器线圈和指示灯都是直流 24 V，动作不频繁，晶体管、继电器输出都行；上料输送线选晶体管输出，日后要加步进或伺服驱动也能发脉冲。

**响应时间。** 从末端光电开关动作到接触器断开，要经过输入滤波（3 ms）、最多两个扫描周期（按 10 ms 计）、晶体管输出的动作时间（约 0.5 ms）和接触器的释放时间（约 20 ms），合计约 {{ex3_7.resp}} ms。输送速度约 0.25 m/s（第 1 章的虚拟输送线），这段时间里棒料又走了约 1 cm，对上料输送线足够；对快速分拣、飞剪这类设备，这笔账就要认真算（第 4、22 章）。

**通信。** 要接入问渠数字工厂的 MES，PLC 至少要有一个以太网口，支持 Modbus TCP 或 OPC UA（第 25、28 章）。

**安全。** 急停仍然用硬接线切断接触器，PLC 只读它的状态；如果将来要由 PLC 实现安全功能，要选安全 PLC 或安全继电器（第 34 章）。

**电源。** 24 V 负载：{{ex3_7.n_di}} 个输入各约 4 mA，两个光电开关各约 30 mA，两个接触器线圈各约 100 mA，两盏灯各约 25 mA，PLC 自身约 300 mA（以样本为准），合计约 {{ex3_7.total_ma}} mA。它和工段里其他设备共用控制柜的 5 A 电源 G1（2.6.4 节），单算这一部分，{{ex3_7.psu}} A 的电源已够；以后加装称重传感器和变频器（任务单 TS-3-1）还要再算一遍。

**成本与供货。** 同样满足要求的产品，还要比较价格、交货期、备件、工厂已有的品牌和工程师熟悉的软件。一个工厂里 PLC 品牌越杂，备件和培训的负担越重。

把这些写成一页纸，就是**选型计算书**：每一项指标、依据、计算和结论，供评审和日后查阅。任务单 TS-3-1 要求交的就是它。

**习题**

3.7.1 为表 3.7.1 的每个输入说明：如果它的导线断了，PLC 读到什么？设备会怎样？哪些点的接法保证了断线时设备停下来？

3.7.2 上料输送线后来要加一个称重传感器检查棒料的重量（毫伏信号）和一个变频器调速（0–10 V 给定）。选型要怎样改？

3.7.3 3.7.2 节估算的响应时间里，哪一项最大？如果要把它减半，可以从哪几项入手？
