---
id: "3.8"
title: 现场故障案例：传感器亮了，PLC 没收到
---

### 3.8.1 现象

一条从国外进口的装配线，末端的一个光电开关坏了。维修电工从库房找来一个外形、尺寸、检测距离都一样的光电开关换上，接好线，试车：工件到了末端，光电开关上的黄色指示灯亮了，PLC 的输入指示灯却不亮，程序里的输入一直是 0，装配线停在那里等工件。

### 3.8.2 排查

电工先怀疑是新传感器坏了，又从库房拿了一个，结果一样。他再怀疑是 PLC 的输入点坏了，把另一个正常工作的传感器的输出线临时接到这个输入点上，输入灯亮了——输入点是好的。问题出在新传感器和这个输入点的组合上。

他用万用表量了三个电压（都以 M 为参考）：传感器动作时，输出线上是 24 V；输入端子上是 24 V；这一组输入的公共端也是 24 V。输入端子和公共端之间没有电压差，电流无从流过。翻出 PLC 的接线图一看：这条进口线用的是 NPN 传感器，PLC 这一组输入的公共端接在 L+ 上，电流应该从输入端子流出、经传感器流到 M（图 3.3.1b）；库房里的新传感器是 PNP 型的，动作时把输出线接到 L+，正是图 3.3.1c 的错误接法。两个传感器外形一模一样，型号只差一个字母。

### 3.8.3 原因与整改

根本原因是传感器的输出类型与输入的接法不配。整改有两个办法：换一个 NPN 型的同规格传感器；或者，如果这一组输入的其他传感器也一起换成 PNP，把公共端改接到 M 上——同一组公共端下不能混用两种传感器。这条线上其他传感器都是 NPN 的，工厂最后采购了 NPN 型的备件。

### 3.8.4 预防

这个故障不难查，难的是它在设计和备件管理上本可以不发生。预防的办法是：I/O 分配表写清每个传感器的输出类型和输入的接法（表 3.7.1 的最后一列）；电气图上在输入模块旁注明“公共端接 L+，配 NPN 传感器”；备件按完整型号管理，不按外形；一个工厂尽量统一一种接法，新设备采购时把它写进技术协议。

还有一条值得记住的经验：传感器上的指示灯亮，只说明传感器自己判断“有料”并且接通了它的输出晶体管，不说明电流流到了 PLC。判断一个输入回路通不通，要量输入端子与公共端之间的电压，看 PLC 的输入指示灯，最终看程序里的值（第 37 章）。

**习题**

3.8.1 在本案例的错误接法下，输入端子对 M 的电压是 24 V，为什么 PLC 读到 0？如果把万用表接在输入端子和公共端之间，读数是多少？

3.8.2 如果库房里只有 PNP 传感器，而这一组输入上还有 7 个 NPN 传感器，有没有不换传感器也不改公共端的临时办法？它有什么风险？

3.8.3 为一个工厂写一条“传感器与 PLC 输入接法”的企业规定（不超过 5 条），说明理由。
