---
id: "3.end"
title: 本章小结
---

PLC 由电源、CPU 与存储器、输入输出模块和通信模块组成，背板总线把它们连在一起；存储器分程序存储器和数据存储器，数据存储器里有一部分是保持型的。按结构分，一体式 PLC 用在单台小设备上，模块式按需组合，分布式 I/O 把输入输出装到设备旁边、经网络与 CPU 相连，是新产线的常态。

数字量输入用光电耦合器隔离，IEC 61131-2 规定了 1、2、3 三种 24 V 输入；电流从输入端子流入的（公共端接 M）配 PNP 传感器，从输入端子流出的（公共端接 L+）配 NPN 传感器，配错了没有电流。“源型”“漏型”在西门子和三菱的手册里叫法相反，判断接法要看电流方向。两线制传感器断开时仍有漏电流，要配允许较大残余电流的输入。输入滤波挡住触点弹跳，代价是延时：程序 3.3.1 中不滤波时按 {{p3_3_1.n}} 次数成 {{p3_3_1.c0}} 次，滤波 3 ms 后数对，响应慢了几毫秒。

数字量输出有继电器、晶体管、晶闸管三种：继电器交直流都能接、慢、寿命有限；晶体管只接直流、快、能发脉冲；晶闸管只接交流。断开感性负载时线圈会产生很高的反向电压，必须有吸收电路；续流二极管把电压压得最低，却让释放慢了两三倍；外加的稳压管要低于输出内部的钳位余量。模拟量多用 4–20 mA 两线制回路，标定是一条直线，4 mA 的活零点使断线可以被发现；分辨率不等于精度。普通输入每个扫描周期只读一次，能数的脉冲频率约为 $1/(2T_\mathrm{cyc})$，再快就要用高速计数器；脉冲输出、称重、温度控制等特殊模块把快而精的工作交给专门的硬件。选型从 I/O 分配表开始，再看余量、类型、响应时间、通信、安全、电源和成本，写成选型计算书。

### 速查表

| 内容 | 要点 | 位置 |
|---|---|---|
| PLC 的组成 | 电源、CPU 与存储器、DI/DO/AI/AQ、通信模块、背板总线 | 图 3.1.1 |
| 三种结构 | 一体式、模块式、分布式 I/O | 图 3.2.1 |
| IEC 61131-2 输入类型 | 1 型：15 V、2 mA 以上为 1，“0”时允许 0.5 mA；2 型：11 V、6 mA，“0”时 2 mA；3 型：11 V、2 mA，“0”时 1.5 mA，可接两线制传感器 | 3.3.1 节 |
| 输入接法 | 电流流入输入端子：公共端接 M，配 PNP；流出：公共端接 L+，配 NPN；叫法因厂家而异 | 图 3.3.1 |
| 传感器线色 | 棕 L+，蓝 M，黑 输出（IEC 60947-5-2） | 3.3.3 节 |
| 输入滤波 | 挡弹跳，代价是延时；常见几毫秒 | 程序 3.3.1、图 3.3.3 |
| 输出类型 | 继电器（交直流，约 2 A，寿命有限）；晶体管（直流，约 0.5 A，快）；晶闸管（交流，有漏电流） | 图 3.4.1 |
| 感性负载 | 必须吸收；续流二极管电压最低、释放最慢；稳压管或压敏电阻折中 | 图 3.4.2 |
| 4–20 mA | 两线制，250 Ω → 1–5 V；<3.6 mA 或 >21 mA 为故障（NAMUR NE 43） | 图 3.5.1 |
| 标定（本书约定） | 4 mA ↔ 0，20 mA ↔ 27648 | 式 (3.5.1)、程序 3.5.1 |
| 普通输入计数上限 | 约 $1/(2T_\mathrm{cyc})$，扫描 10 ms 时 50 Hz | 图 3.6.1 |
| 选型 | I/O 表 → 余量 20%～30% → 类型 → 响应时间 → 通信 → 安全 → 电源 → 成本 | 3.7 节 |
| 本章程序 | 计数 {{p3_3_1.c3}}/{{p3_3_1.n}}；液位 {{p3_5_1.passed}}/{{p3_5_1.total}} 个测试通过 | 3.3、3.5 节 |

### 厂家对照

| 内容 | 本书 | 西门子 S7-1200/1500 | 三菱 FX5 / iQ-R | 汇川 |
|---|---|---|---|---|
| 电流流入输入端子（配 PNP） | 电流流入型 | 漏型（sinking） | 源型（S/S 接 0 V） | 按手册的接线图 |
| 电流流出输入端子（配 NPN） | 电流流出型 | 源型（sourcing） | 漏型（S/S 接 24 V） | 按手册的接线图 |
| 模拟量满量程 | 27648 | 27648 | 因模块而异（如 0–32000） | 因模块而异 |
| 高速计数输入 | 硬件计数器 | HSC | 高速计数器 | 高速计数器 |

各家的输入是否支持两种接法、公共端怎样接，因 CPU 和模块的型号而异，以手册的接线图为准。

### 历史注记

早期的 PLC 输入输出直接沿用了继电器控制的电压：交流 120 V 或 220 V 的输入，继电器触点的输出。随着电子式传感器和直流 24 V 控制电路的普及，直流 24 V 的数字量输入输出成了主流，光电耦合器的隔离也成了标配。PNP 与 NPN 的分野有地域上的历史：日本和部分美国设备沿用 NPN 传感器，欧洲偏好 PNP 传感器和电流流入型输入——通常的解释是，信号线对地短路时，PNP 接法下输入读到 0、不会误动作——IEC 61131-2 规定的也是电流流入型输入。模拟量的 4–20 mA 是从气动仪表的 20–100 kPa（3–15 psi）标准信号沿袭下来的“活零点”思想，20 世纪六七十年代随电动仪表普及，后来由 ISA S50.1（1972 年）和 IEC 60381 定为直流电流信号，至今仍是工厂里最通用的模拟量接口。

### 本章参考文献

1. IEC 61131-2:2017 Industrial-process measurement and control – Programmable controllers – Part 2: Equipment requirements and tests（GB/T 15969.2 对应较早的版本）.
2. IEC 60947-5-2 Low-voltage switchgear and controlgear – Part 5-2: Control circuit devices and switching elements – Proximity switches.
3. IEC 60751:2022 Industrial platinum resistance thermometers and platinum temperature sensors.
4. IEC 60584-1:2013 Thermocouples – Part 1: EMF specifications and tolerances.
5. IEC 60381-1 Analogue signals for process control systems – Part 1: Direct current signals.
6. NAMUR NE 43 Standardization of the signal level for the failure information of digital transmitters.
7. Siemens. *SIMATIC S7-1200 Programmable controller System Manual*. 各版.
8. 三菱电机. 《MELSEC iQ-F FX5 用户手册（硬件篇）》. 各版.
9. W. Bolton. *Programmable Logic Controllers*. 6th ed. Newnes, 2015.
