---
id: "4.1"
title: 循环扫描
---

### 4.1.1 一次扫描的四个阶段

PLC 上电并切换到运行状态（RUN）以后，就不停地重复同一件事，每重复一次叫一次**扫描**（scan），完成一次所用的时间叫**扫描周期**（scan cycle）或**循环时间**（cycle time），也常叫扫描时间，三个说法指同一个量。一次扫描分四个阶段（图 4.1.1）：

1. **读输入**：把所有输入端子的状态一次读进来，存进存储器里的一块区域，叫输入映像；
2. **执行程序**：从第一条到最后一条依次执行用户程序。程序要用输入，就到输入映像里取；算出的输出，先写进另一块区域，叫输出映像；
3. **写输出**：把输出映像一次送到输出端子，接触器、电磁阀、指示灯这时才动作；
4. **通信与诊断**：处理编程计算机、触摸屏、上位系统的通信请求，检查电源、模块、存储器有没有故障，然后回到第 1 步。

::: 图 4.1.1
src: fig4_1_1
说明: 一个扫描周期的四个阶段。各阶段的时间是一个典型例子：执行程序占了大部分，读写输入输出和通信诊断各占一小部分；扫描周期一般是几毫秒到几十毫秒
:::

四个阶段里，执行程序通常最长，它取决于程序有多长、处理器有多快（4.3 节）。读写输入输出的时间取决于点数和 I/O 的连接方式：装在 CPU 旁边的模块经背板总线读写，分布式 I/O 要经网络，往往由网络按自己的周期更新（第 24–27 章）。通信与诊断的时间随通信的多少而变，所以同一个程序，接上触摸屏后扫描时间会长一点。

各厂家对这四个阶段的叫法和顺序略有不同。西门子 S7-1200/1500 在每次扫描开始时先写输出、再读输入，然后执行程序（OB1）；三菱在程序执行到 END 指令后做 END 处理（自诊断、通信等），再刷新输入输出，然后开始下一次。顺序不同不影响本章的结论：输入在一次扫描里只读一次，输出只写一次，程序执行期间端子上的变化程序看不到。

### 4.1.2 运行与停止、启动

PLC 有运行（RUN）和停止（STOP）两种基本状态。停止时不执行用户程序，输出全部断开（或按组态保持最后的值、输出预设的替代值），但通信照常，可以下载程序、修改组态。从停止切换到运行时，PLC 先做一次启动处理，再开始循环扫描。西门子 S7 在这时把非保持型变量恢复成初值，保持型变量保留原来的值（第 5 章），然后执行一次启动程序 OB100；三菱 PLC 从停止到运行一般不清除软元件，有专门的“初始执行型程序”只在启动后执行一次。IEC 61131-3 没有专门规定启动程序，CODESYS 用系统事件实现。各家的做法以手册为准。启动程序里通常做初始化：清计数、置初始步、检查设备是否在原位。

PLC 在运行中检测到严重故障，比如看门狗动作（4.3.3 节）、程序访问了不存在的地址，会转到停止状态，输出断开。这是一种安全的做法：程序已经不可信，就让设备停下来。对模块被拔掉、分布式 I/O 站掉线这类故障，有的 PLC 转入停止，有的先调用一个错误处理程序（如西门子的 OB83、OB86），由程序决定怎样处理，视组态而定。

**习题**

4.1.1 一台 PLC 的扫描周期是 10 ms，程序执行占 8 ms。在一次扫描中，输入 %IX0.0 在第 3 ms 和第 6 ms 各变了一次（先变 1，再变 0）。程序会看到这个变化吗？如果 %IX0.0 是在第 9 ms 变成 1、到下一次扫描的第 2 ms 才变回 0 呢？

4.1.2 为什么 PLC 进入停止状态时要把输出断开？有没有哪类输出，停止时断开反而更危险？查一种 PLC 的手册，看它怎样设置“停止时的输出状态”。
