---
id: "4.2"
title: 输入映像与输出映像
---

### 4.2.1 程序看到的“现在”是哪一刻

读输入时存下来的那块区域叫**输入映像**，程序写输出的那块区域叫**输出映像**，两者合称**过程映像**（process image）。程序里写 `B1_Part` 或 `%IX0.0`，读的是输入映像，不是端子；写 `H1_Count := …`，写的是输出映像，不是端子。

图 4.2.1 是一个输入从 0 变到 1、程序把它送到一个输出的过程。输入在第 2 次扫描执行程序时变了，这次扫描的输入映像已经读完，程序看到的还是 0；第 3 次扫描读输入时，1 才进了输入映像，程序把输出映像置 1，到这次扫描写输出时，输出端子才接通。从端子上的输入变化到端子上的输出变化，经过了一到两个扫描周期。

::: 图 4.2.1
src: fig4_2_1
说明: 输入在第 2 次扫描的执行程序阶段变化：这次扫描的输入映像里还是 0，要到第 3 次扫描读输入时才进入输入映像；程序算出的结果在第 3 次扫描写输出时才送到端子
:::

::: 动画 4.2.1
src: a4_2_1
图: 4.2.1
说明: 循环扫描逐步播放：按钮在执行程序时按下，程序要到下一次扫描才看到；输出映像变了，要等写输出时指示灯才亮
:::

### 4.2.2 为什么要用映像

直接读写端子不是更快吗？用映像有两个好处。

第一，一次扫描里，程序看到的输入是同一时刻的，前后一致。设想程序的第 10 行和第 200 行都用到限位开关 B3，如果每次都直接读端子，B3 恰好在两行之间动作，程序的前半段认为“没到位”，后半段认为“到位了”，同一次扫描里做出互相矛盾的决定。用了输入映像，B3 在这次扫描里要么一直是 0，要么一直是 1。

第二，输出在一次扫描里只变一次。程序的中间结果可能把一个输出先写 1、再写 0（4.6 节的双线圈），如果直接写端子，端子上会出现一个很窄的脉冲，接触器可能吸合一下。用了输出映像，端子上只出现扫描结束时的最终结果。

此外，一次读写一整块 I/O，比逐点读写效率高得多。

### 4.2.3 直接读写

有时一个扫描周期的延迟也嫌长，PLC 也提供绕过映像、直接读写端子的办法。西门子在地址后加“:P”，`%I0.0:P` 直接读端子，`%Q0.0:P` 直接写端子；三菱 iQ-R 系列可以用 DX、DY 直接访问，FX5 等可以用 REF 指令在程序中途刷新一段 I/O。直接读写只该用在少数确实要快的地方，比如中断程序里（4.5 节），用多了，4.2.2 节说的两个好处就没有了；而且每次直接访问都要走一趟总线，比读映像慢。

**习题**

4.2.1 程序第 10 行 `KM1_Run := (S1_Start OR KM1_Run) AND NOT B3_End;`，第 200 行 `IF B3_End THEN H3_Done := TRUE; END_IF;`。B3_End 恰好在执行第 10 行之后、第 200 行之前动作。如果 B3_End 用直接读端子，这次扫描结束时 KM1_Run 和 H3_Done 各是什么？用输入映像呢？哪一种结果前后矛盾？

4.2.2 查西门子 S7-1500 的手册：过程映像可以分成几个“过程映像分区”？分区有什么用？
