---
id: "4.3"
title: 扫描时间、看门狗与循环时间监控
---

### 4.3.1 扫描时间由什么决定

一次扫描的时间，大部分花在执行程序上。处理器执行一条位逻辑指令只要一纳秒到上百纳秒，执行一次浮点运算、一个功能块调用就要长得多；程序越长、用的复杂指令越多，扫描时间越长。同一段程序，在不同的 CPU 上扫描时间可以差十倍以上，厂家的样本给出各类指令的执行时间，可以据此估算。

扫描时间不是常数。程序里有条件判断，条件成立时多执行一段，不成立时跳过；循环的次数可能随数据变；通信多的时候，通信与诊断阶段也长一些。所以 PLC 都会记录最短、最长和最近一次的扫描时间，编程软件里可以在线看到。设计时要看的是最长的那个。

本书的 PLC 实验台用一个简单的模型算扫描时间：固定开销 0.5 ms，每执行一条语句加 1 µs。程序 4.3.1 用一个计数器数输送线上的工件，后面用一个 FOR 循环代替“其余程序”，改循环的次数 n，就改了程序的长度（FOR 循环每转一圈执行约 {{p4_3_1.per_iter_us}} 条语句）。

::: 程序 4.3.1
src: code/p4_3_1.st
说明: 计件程序：计数器 cnt 数光电开关 B1_Part 的上升沿；FOR 循环代替其余程序，n 越大，扫描时间越长
:::

n = 1000 时扫描时间 {{p4_3_1.scan_1000}} ms，n = 5000 时 {{p4_3_1.scan_5000}} ms。输送线上工件长 40 mm、间距 100 mm，带速 5 m/s 时每个工件挡光只有 8 ms。图 4.3.1 是不同扫描时间下数到的工件占实际工件的比例：扫描时间在 {{p4_3_1.ok5}} ms 以内一个不漏，到 {{p4_3_1.miss5}} ms 就开始漏了；带速 2 m/s、挡光 20 ms 时，扫描时间到 {{p4_3_1.ok2}} ms 也不漏。原因在 4.7 节分析。

::: 图 4.3.1
src: fig4_3_1
说明: 扫描时间与计件准确率（程序 4.3.1，自由循环）。虚线是工件挡光的时间：扫描时间接近它，就开始漏计。扫描时间远大于挡光时间后，数到多少带有偶然性，曲线不再单调
:::

### 4.3.2 自由循环与固定循环

PLC 执行完一次扫描以后，可以马上开始下一次，这叫**自由循环**：扫描时间随程序的执行情况变化，CPU 一刻不闲。也可以规定一个固定的循环时间（西门子叫最小循环时间，三菱叫恒定扫描），一次扫描提前做完，就等到时间到了再开始下一次。固定循环让输入的采样间隔、输出的更新间隔保持均匀，对闭环控制、运动控制有好处；代价是 CPU 的一部分时间在等待，平均响应变慢。

固定循环的时间要比最长的扫描时间长一些，否则某次扫描超时，这个“固定”就落空了。多数 PLC 遇到这种情况会记一次“超时”，并把这次扫描照常做完。PLC 实验台的状态栏会显示扫描时间、最长扫描时间和超时的次数。

### 4.3.3 看门狗

如果程序里有一个永远不结束的循环，比如 `WHILE NOT B1_Part DO … END_WHILE;` 等一个光电开关，而光电开关坏了，扫描就永远结束不了：输入不再读，输出不再写，急停按钮之外的一切操作都失灵了，设备停在最后一刻的状态。所以 PLC 都有一个**看门狗**（watchdog）：每次扫描开始时把一个定时器清零，定时器走到规定的时间（叫最大循环时间）还没被清零，就说明扫描卡住或太长了。

最大循环时间可以设，西门子 S7-1200/1500 的默认值是 150 ms，三菱 FX5 的看门狗默认 200 ms。看门狗动作后，PLC 一般先调用一个时间错误处理程序（西门子的 OB80），由它记录诊断信息；没有这个程序，或者扫描时间超过最大循环时间的两倍，PLC 转入停止，输出断开。注意两个词的区别：最大循环时间是给看门狗设定的上限，最长扫描时间是实际测到的最大值，后者要比前者小得多。程序 4.3.1 里把 n 改成 {{p4_3_1.wd_n}}，扫描时间约 {{p4_3_1.wd_scan}} ms，超过了 150 ms，实验台的 PLC 就停机，状态栏显示看门狗动作。

看门狗是最后一道防线，不是设计手段。PLC 程序里不能“等”：等一个输入、等一段时间，都不能用循环原地等，而要让扫描照常往下走，每次扫描检查一次条件（第 10 章）。

### 4.3.4 实验：扫描周期可视化

::: 实验 4.3
src: lab4_3
说明: 扫描周期可视化：找出漏计的临界点
在计件输送线上运行程序 4.3.1。任务：(1) n = 1000、带速 5 m/s，一个不漏；(2) 逐步加大 n，找出开始漏计的扫描时间；(3) n 不变、带速降到 2 m/s，又不漏了；(4) n = 100000，看门狗让 PLC 停机；(5) 改读高速计数器（程序 4.7.1），长程序、高带速下也一个不漏。
:::

**习题**

4.3.1 按实验台的模型，一段程序在循环之外有 300 条语句，另有一个循环 40 次、循环体 6 条语句的 FOR 循环（每转一圈另算 1 条判断）。扫描时间约多少？

4.3.2 一台 PLC 设为固定循环 10 ms，实测最长扫描时间 12 ms。会发生什么？应该怎样处理？

4.3.3 有人为了“让程序等传感器”，在程序里写了 `WHILE NOT B2_End DO END_WHILE;`。说明后果，并改写成不等待的写法。
