---
id: "4.4"
title: 响应时间
---

### 4.4.1 一个信号要走过的路

**响应时间**是从现场的输入发生变化，到 PLC 控制的输出在现场产生动作所经过的时间。以上料输送线为例：棒料到达末端，光电开关 B2 动作，PLC 让接触器 KM1 断开，电动机断电。这个信号依次经过：

1. 传感器本身的动作时间 $T_\mathrm{sen}$：光电开关一般不到 1 ms，机械限位开关要几毫秒；
2. 输入滤波 $T_\mathrm{f}$：默认值多在 3–10 ms（如 S7-1200 为 6.4 ms），可以改（3.3.4 节）；
3. 等扫描：信号在滤波之后什么时候被读进输入映像，取决于它落在扫描周期的哪一刻；
4. 执行程序，到这次扫描写输出；
5. 输出的动作时间 $T_\mathrm{out}$：晶体管输出不到 1 ms，继电器输出约 10 ms（3.4 节）；
6. 现场执行器的动作时间 $T_\mathrm{dev}$：接触器释放 10–20 ms，吸合 20–30 ms；电磁阀几毫秒到几十毫秒。

第 3、4 两段加起来最短接近一个扫描周期，最长接近两个：信号恰好在读输入之前到达，这次扫描就读到，扫描结束时写出去；信号恰好在读输入之后到达，要等一整个扫描周期才被读到，再过一个扫描周期才写出去（图 4.2.1）。

### 4.4.2 最坏情况怎样算

设计时要保证的是最坏情况。把各段的最大值加起来：

$$
T_\mathrm{resp,max} = T_\mathrm{sen} + T_\mathrm{f} + 2T_\mathrm{cyc,max} + T_\mathrm{out} + T_\mathrm{dev,max} \tag{4.4.1}
$$

最好情况把各段的最小值加起来，扫描只算一个周期：

$$
T_\mathrm{resp,min} \approx T_\mathrm{sen} + T_\mathrm{f} + T_\mathrm{cyc,min} + T_\mathrm{out} + T_\mathrm{dev,min} \tag{4.4.2}
$$

上料输送线：光电开关的动作时间不到 1 ms，下面略去；滤波设为 3 ms，扫描时间在 9–11 ms 之间，晶体管输出 0.5 ms，接触器释放 12–20 ms。按式 (4.4.1)，最坏 {{ex4_4.worst}} ms；按式 (4.4.2)，最好约 {{ex4_4.best}} ms。改用继电器输出，最坏要到 {{ex4_4.worst_rl}} ms。

公式算的是一个保守的上界。实际的响应时间分布在最好与最坏之间，图 4.4.1 是用蒙特卡洛方法模拟两万次的结果：光电开关在随机的时刻动作，每次扫描的长短在 9–11 ms 之间随机，接触器的释放时间在 12–20 ms 之间随机。晶体管输出时，模拟到的响应时间在 {{ex4_4.tr_min}}–{{ex4_4.tr_max}} ms 之间，平均 {{ex4_4.tr_mean}} ms，最大值没有超过公式的最坏值。这是必然的：公式把每一段都取了最大值，模拟不会超过它；模拟的用处在于给出分布，看出最坏情况有多罕见。继电器输出平均 {{ex4_4.rl_mean}} ms，最长 {{ex4_4.rl_max}} ms。

::: 图 4.4.1
src: fig4_4_1
说明: 上料输送线从光电开关动作到接触器断开的响应时间，蒙特卡洛模拟两万次。蓝色为晶体管输出，橙色为继电器输出；虚线是按式 (4.4.1) 算的晶体管输出的最坏值
:::

输送带速 0.25 m/s，按最坏的 {{ex4_4.worst}} ms 算，棒料在这段时间里又走了约 {{ex4_4.mm_worst}} mm。这还没有算电动机断电以后的滑行：接触器断开只是切断了电，电动机和输送带要靠摩擦慢慢停下，这段时间往往比前面各段加起来还长。要求“在多少毫秒内停住”时，滑行和制动要一起算，这是工程任务单 TS-4-1 的内容。

### 4.4.3 怎样缩短响应时间

从式 (4.4.1) 看，能动手的地方有：

- **缩短滤波**：只对需要快速响应的输入缩短，其余保持默认，免得引入干扰；
- **缩短扫描**：精简程序，把不急的计算（统计、通信数据打包）放到较慢的周期任务里（4.5 节）；
- **绕过扫描**：把关键的逻辑放进事件任务（硬件中断），信号一到立即执行，并用直接读写访问 I/O（4.2.3 节），响应时间就与扫描周期无关了；
- **换快的输出和执行器**：晶体管输出代替继电器输出，直流接触器加快速灭弧，电磁阀选快速型；
- **把事情交给硬件**：要求快且精确的，用高速计数器的比较输出、运动控制模块，或者在驱动器里直接处理。

安全相关的停止，比如急停、安全门，响应时间要按安全标准来算和验证，不能只靠普通 PLC 程序（第 33–35 章）。

**习题**

4.4.1 一个限位开关的动作时间 5 ms，输入滤波 6.4 ms，扫描时间最长 25 ms，继电器输出 10 ms，电磁阀关闭 30 ms。求最坏响应时间。哪一项最大？

4.4.2 图 4.4.1 中，晶体管输出的分布为什么中间高、两边低，而不是均匀的？如果扫描时间固定为 10 ms、不抖动，分布会是什么形状？

4.4.3 上料输送线的最长扫描时间缩短到 2 ms，其余不变。最坏响应时间缩短了多少？此时哪一项成了最大的？
