---
id: "4.6"
title: 扫描带来的“怪事”
---

继电器电路里各支路同时通电，PLC 却是一条一条地执行程序。习惯了继电器电路的人第一次写 PLC 程序，常会遇到几件意料之外的事。程序 4.6.1 把其中三件放在一起。

::: 程序 4.6.1
src: code/p4_6_1.st
说明: 扫描带来的三件“怪事”：一拍延迟、双线圈、程序顺序决定结果
:::

### 4.6.1 一拍延迟

程序 4.6.1 的第一段，`H2_Late := H1_Copy;` 写在 `H1_Copy := S1_In;` 前面。按下 S1，读进输入映像的那次扫描里，执行到第一行时 H1_Copy 还是上次扫描的值 0，所以 H2_Late 还是 0；接着 H1_Copy 变成 1。到下一次扫描，H2_Late 才变成 1。H2_Late 比 H1_Copy 晚了一次扫描，这叫**一拍延迟**。

把两行对调，先算 H1_Copy 再用它，延迟就没有了，第三段的 H3_First、H4_Same 就是这样写的：两者在同一次扫描里一起变。程序的测试检查了这一点：按下 S1 后的第一次扫描，H1_Copy、H3_First、H4_Same 都是 1，H2_Late 还是 0；再过一次扫描，H2_Late 也是 1。

一拍延迟本身不一定是错。有时还要专门利用它：边沿检测就是把本次的值和上一次扫描的值比较（第 8 章）。问题在于没有意识到它：几级逻辑首尾相连、顺序又是倒着写的，一个信号要过好几次扫描才传到底，响应时间就比 4.4 节算的长了几个扫描周期。所以写程序时，信号的传递顺序要和程序的书写顺序一致：先读输入、做判断，再算中间量，最后写输出。

### 4.6.2 双线圈

第二段里 Y1_Out 被写了两次：先 `Y1_Out := S1_In;`，再 `Y1_Out := S2_In;`。在继电器电路里，这相当于两条通路各接一个同名的线圈，哪条通就吸合。在 PLC 里，后一次写入把前一次覆盖了，写输出时送到端子的只是最后一次的结果：S1 按下、S2 没按时，Y1_Out 是 0，前一行就像没写一样。测试证明了这一点：只按 S1，Y1_Out 为 0；只按 S2，Y1_Out 为 1。

这叫**双线圈**。它是 PLC 程序里最常见的错误之一，在梯形图里尤其容易犯：两级梯形图的末尾画了同一个线圈，看上去各管各的，实际上只有后一级说了算。实验台的程序检查会指出它：程序 4.6.1 的检查报告在第 {{p4_6_1.review_line}} 行报出双线圈错误。正确的做法是把所有让 Y1 接通的条件合在一处：`Y1_Out := S1_In OR S2_In;`。SET、RESET 指令（第 8 章）对同一个输出分别出现在几处是允许的，但同样要注意顺序：同一次扫描里先置位、后复位，结果是复位。

### 4.6.3 边沿丢失

计数器、边沿检测功能块（R_TRIG、F_TRIG，第 8、9 章）都是靠比较“这次”和“上次”调用时的输入来发现变化的。有三种情况会让边沿丢掉：

- 信号太快，从 0 到 1 再回到 0 都发生在两次读输入之间，输入映像里从来没出现过 1（4.7 节）；
- 功能块放在一个 IF 里，条件不成立的那些扫描里它没被调用，信号在这期间变了，它就不知道；
- 同一个功能块实例在一次扫描里被调用了两次，第二次调用时“上次”已经变成了这次，边沿被第一次调用用掉了。

后两种是程序结构的问题：边沿检测和计数器每次扫描都要无条件地调用一次，且只调用一次，需要条件时，把条件放进输入，或者对输出做判断。

### 4.6.4 程序顺序决定结果

上面三件事归结起来是一句话：PLC 程序的结果与书写的顺序有关。继电器电路画在图纸上，支路的上下次序无关紧要；PLC 程序里，同样几行，换个顺序，结果可能就不同了。所以编写和修改程序时，要清楚每个变量在哪里被写、在哪里被读，读的是这次扫描的新值还是上次的旧值。第 8 章讲梯形图的执行顺序时还要回到这个问题。

**习题**

4.6.1 把程序 4.6.1 第一段的两行对调，测试结果会怎样变化？

4.6.2 某梯形图第 3 级是“S1 常开 → KM1 线圈”，第 8 级是“B2 常闭 → KM1 线圈”。设备的表现是：按 S1 电动机不转，只要 B2 没动作电动机就转。解释原因并改正。

4.6.3 下面的程序想在 Auto 为 1 时对 B1 的上升沿计数，为什么会漏计？怎样改？

```
IF Auto THEN
  cnt(CU := B1_Part, R := FALSE, PV := 1000);
END_IF;
```
