---
id: "4.7"
title: 现场故障案例：高速计件少计
---

### 4.7.1 现象

装配线末端的计件输送线，工件长 40 mm、间距 100 mm，光电开关 B1 每来一个工件挡一次光，PLC 用计数器数 B1 的上升沿，统计每班的产量。为了提高产能，输送带从 2 m/s 提到了 5 m/s；同一次改造，程序里还加了一大段数据统计和通信打包。此后，PLC 报的件数比下游装箱的数量少了约四分之一，而且每次少的不一样。光电开关换了新的，现象依旧。

### 4.7.2 分析

带速 2 m/s 时每秒来 {{p4_7_1.rate2}} 个工件，每个挡光 {{p4_7_1.pulse2}} ms；5 m/s 时每秒 {{p4_7_1.rate5}} 个，挡光只有 {{p4_7_1.pulse5}} ms，两件之间的空档 12 ms。加了统计程序以后，扫描时间约 {{p4_7_1.scan}} ms，比挡光的时间还长。

普通输入每次扫描只读一次（4.1 节）。一个脉冲要被程序看到，它的高电平必须覆盖某一次读输入的时刻；脉冲宽度小于扫描时间时，它有可能整个落在两次读输入之间，程序根本不知道它来过。低电平也一样：两个工件之间的空档如果也小于扫描时间，计数器可能连续两次都读到 1，看不到中间的 0，两个工件被当成一个。所以普通输入可靠计数的条件是：

$$
t_\mathrm{high} > T_\mathrm{cyc,max} + T_\mathrm{f},\qquad t_\mathrm{low} > T_\mathrm{cyc,max} + T_\mathrm{f} \tag{4.7.1}
$$

式中 $T_\mathrm{f}$ 是输入滤波时间。严格地说，滤波把脉冲的前后沿各推迟一段，脉冲宽度大体不变，只要求 $t_\mathrm{high}$、$t_\mathrm{low}$ 都大于 $T_\mathrm{f}$ 且大于 $T_\mathrm{cyc,max}$；工程上把 $T_\mathrm{f}$ 加上去作为保守的余量，也盖住输入电路接通、断开延时不相等带来的误差。实验台的输入没有设滤波，所以图 4.3.1 里扫描时间略小于挡光时间也不漏。这就是 3.6 节说的普通输入能数的频率上限的来历。用程序 4.7.1 在实验台上复现（运行约 6 s，开始时按一次清零）：扫描时间 {{p4_7_1.scan}} ms，带速 2 m/s 时实际 {{p4_7_1.n2}} 件、计数器数到 {{p4_7_1.c2}} 件，一个不漏；带速 5 m/s 时实际 {{p4_7_1.n5}} 件，计数器只数到 {{p4_7_1.c5}} 件，少了 {{p4_7_1.lost}}%，与现场的现象一致。漏多少取决于脉冲和扫描之间的相对位置，每次不同，这也解释了“每次少的不一样”。

::: 程序 4.7.1
src: code/p4_7_1.st
说明: 计件：原程序用普通输入和计数器 cnt；改后读高速计数器 HSC1 的当前值，清零时记下读数，相减得到件数 countHsc
:::

### 4.7.3 处理

可选的办法有几种：

1. **用高速计数器**：B1 改接到 PLC 的高速计数输入，由硬件对每个上升沿计数，几十千赫兹的脉冲也不会漏（3.6 节）。程序只在需要时读一下计数值，与扫描时间无关。程序 4.7.1 中 `IF S1_Reset …` 和 `countHsc := …` 这几行就是这样做的：带速 5 m/s 时 countHsc 数到 {{p4_7_1.h5}} 件，与实际件数一致，一个不漏。这是本例最终采用的办法。
2. **用硬件中断**：把 B1 组态成能触发中断的输入，在它的上升沿执行一个很短的事件任务，计数加 1（4.5 节）。需要处理器响应每一个脉冲，脉冲很密时会占用不少处理器时间。
3. **缩短扫描时间**：把统计和通信打包移到一个慢的周期任务里，主循环只剩下计件等急的逻辑。要按式 (4.7.1) 留足余量，以后程序再加功能，问题还会回来。
4. **改机械**：比如加长挡光片，使挡光时间变长。但本例里两个工件的间隔只有 20 ms，高、低电平各要长于 10.5 ms 已经做不到；只改机械不缩短扫描是无效的。机械的办法只在间隔足够大、只是挡光太短时才有用，代价也最大。

### 4.7.4 教训

提速和加程序，各自看都没有问题，叠在一起就超过了普通输入的能力。改造设备时，凡是改变了信号速度（带速、转速、节拍）或扫描时间（加程序、加通信）的，都要按式 (4.7.1) 把所有快速信号重新核对一遍；选型时就该把这类信号接到高速计数或中断输入上（3.7 节）。

**习题**

4.7.1 带速 5 m/s、滤波时间 3 ms，按式 (4.7.1)，扫描时间最长允许多少？与图 4.3.1 的结果比较。

4.7.2 方法 2 中，每个工件触发一次中断，中断程序执行 50 µs。带速 5 m/s 时，中断占用了多少处理器时间？

4.7.3 为什么扫描时间远大于脉冲周期以后（图 4.3.1 右端），数到的件数有时又会多一点？提示：考虑扫描时间与脉冲周期之比接近整数时的情况。
