---
id: "4.end"
title: 本章小结
---

PLC 循环扫描：读输入、执行程序、写输出、通信与诊断，周而复始。程序只看输入映像，只写输出映像；一次扫描里输入前后一致，输出只变一次。代价是延迟：输入在扫描中途的变化要等下一次扫描才被读到，输出要等写输出时才到端子，从输入到输出要一到两个扫描周期。确实要快的地方可以直接读写端子，但要少用。

扫描时间主要由程序的长短决定，随执行情况变化，设计时看最长的。程序 4.3.1 中，n = 1000 时扫描时间 {{p4_3_1.scan_1000}} ms，n = 5000 时 {{p4_3_1.scan_5000}} ms。PLC 可以自由循环，也可以固定循环。看门狗监视扫描时间，超过最大循环时间（西门子默认 150 ms）就报错或停机；PLC 程序里不能原地“等”。

最坏响应时间 = 传感器动作时间 + 输入滤波 + 两个最长的扫描周期 + 输出动作时间 + 执行器动作时间。上料输送线用晶体管输出时最坏 {{ex4_4.worst}} ms，蒙特卡洛模拟的最大值 {{ex4_4.tr_max}} ms 没有超过它；要求“多快停住”时，还要算上机械滑行。

IEC 61131-3 用任务组织程序的执行：循环任务、周期任务（INTERVAL）、事件任务（SINGLE），按优先级调度，大多是抢占式的。周期任务间隔均匀，事件任务的响应与扫描周期无关；高优先级任务要短；任务之间共享数据要注意一致性。

扫描带来几件“怪事”：信号传递顺序与书写顺序相反时的一拍延迟；同一输出写两次、只有后一次起作用的双线圈；信号太快、功能块被条件跳过或重复调用时的边沿丢失。归结起来，PLC 程序的结果与书写顺序有关。普通输入可靠计数，脉冲的高低电平都要长于最长扫描时间加滤波时间；计件输送线提速到 5 m/s 后，扫描时间 {{p4_7_1.scan}} ms 时少计了 {{p4_7_1.lost}}%，改用高速计数器后一个不漏。

### 速查表

| 内容 | 要点 | 位置 |
|---|---|---|
| 一次扫描 | 读输入 → 执行程序 → 写输出 → 通信与诊断 | 图 4.1.1 |
| 过程映像 | 程序读输入映像、写输出映像；一次扫描内输入一致、输出只变一次 | 4.2.2 节 |
| 输入到输出的延迟 | 一到两个扫描周期 | 图 4.2.1 |
| 直接读写 | 西门子 `%I0.0:P`；三菱 DX、DY、REF 指令；少用 | 4.2.3 节 |
| 自由循环与固定循环 | 自由：做完就再来；固定：等到时间再开始，超时要记录 | 4.3.2 节 |
| 看门狗 | 扫描超过最大循环时间就报错或停机；西门子默认 150 ms，三菱 FX5 默认 200 ms | 4.3.3 节 |
| 最坏响应时间 | $T_\mathrm{sen} + T_\mathrm{f} + 2T_\mathrm{cyc,max} + T_\mathrm{out} + T_\mathrm{dev,max}$ | 式 (4.4.1) |
| 任务 | 循环、周期（INTERVAL）、事件（SINGLE）；PRIORITY 0 最高；多为抢占式 | 4.5 节 |
| 一拍延迟、双线圈、边沿丢失 | 顺序要与信号传递一致；一个输出只在一处赋值；边沿检测每次扫描无条件调用一次 | 4.6 节 |
| 普通输入可靠计数 | 高、低电平都长于 $T_\mathrm{cyc,max} + T_\mathrm{f}$ | 式 (4.7.1) |
| 本章程序 | 程序 4.6.1 {{p4_6_1.passed}}/{{p4_6_1.total}} 个测试通过；计件 5 m/s 时 {{p4_7_1.c5}}/{{p4_7_1.n5}}，高速计数器 {{p4_7_1.h5}}/{{p4_7_1.n5}} | 4.6、4.7 节 |

### 厂家对照

| 内容 | IEC 61131-3 | 西门子 S7-1200/1500 | 三菱 FX5 / iQ-R | CODESYS |
|---|---|---|---|---|
| 主循环 | 循环任务（无 INTERVAL） | OB1 | 主程序（扫描执行型） | 循环任务、自由运行任务 |
| 周期任务 | INTERVAL | 循环中断 OB30–OB38 | 定周期执行型程序、定时中断 | 循环任务（设间隔） |
| 事件任务 | SINGLE | 硬件中断 OB40 等 | 中断程序（中断指针 I）、事件执行型程序 | 事件任务 |
| 启动 | 只执行一次的任务 | OB100 | 初始执行型程序 | 系统事件 |
| 优先级编号 | 0 最高，数字越大越低 | 数字越大越高（OB1 为 1） | 按程序类型和中断优先度 | 0 最高 |
| 最大循环时间 | 由实现规定 | 默认 150 ms，超时调用 OB80 | 看门狗，FX5 默认 200 ms | 任务看门狗 |
| 固定循环 | 由实现规定 | 最小循环时间 | 恒定扫描 | 循环任务的间隔 |

各型号的任务种类、数量和默认值不同，以手册为准。

### 历史注记

循环扫描从第一代 PLC 起就是它的基本工作方式。早期的 PLC 要代替继电器柜，设计者有意让它像继电器电路一样“所有支路都在工作”，办法就是用一个处理器飞快地把整个程序一遍遍地算下去；只要扫描比接触器动作快得多，看上去就和继电器电路一样。过程映像也是从那时起就有的做法，它让一次扫描里的输入保持一致，也让调试的人能在一个确定的时刻看到所有 I/O 的状态。随着 PLC 用到闭环调节、运动控制这些对时间要求严格的场合，单一的循环不够用了，各家先后加入了定时中断和硬件中断。1993 年发布的 IEC 1131-3（后改编号为 IEC 61131-3）用“任务”把这些做法统一起来，规定了周期执行、事件触发和优先级，但把调度方式（抢占与否）和许多细节留给了实现，所以今天各家的任务模型大同小异，细节要看手册。

### 本章参考文献

1. IEC 61131-3:2025 Programmable controllers – Part 3: Programming languages（任务、配置与资源；GB/T 15969.3 对应较早的版本）.
2. IEC 61131-1 Programmable controllers – Part 1: General information.
3. Siemens. *SIMATIC S7-1500 Cycle and response times, Function Manual*. 各版.
4. Siemens. *SIMATIC S7-1200 Programmable controller System Manual*. 各版.
5. 三菱电机. 《MELSEC iQ-F FX5 用户手册（应用篇）》. 各版.
6. CODESYS Group. *CODESYS Online Help: Task Configuration*.
7. K.-H. John, M. Tiegelkamp. *IEC 61131-3: Programming Industrial Automation Systems*. 2nd ed. Springer, 2010.
