---
id: "15.1"
title: 控制要求说明：功能、时序、异常、模式
---

### 15.1.1 问题的提出

减速器箱体装配线上新增一个工位：把滚动轴承压进减速器盖的轴承孔。车间主任给电气组的要求只有一句话：“操作工放好盖子和轴承，按按钮，机器把轴承压进去，压好了亮绿灯。”

这句话对操作工来说已经足够清楚，对写程序的人来说却远远不够。按哪个按钮？按一下就行，还是要一直按着？压到什么程度算“压好”——压到底，还是压装力到了某个值？没压好亮什么灯？压的过程中操作工的手伸进来怎么办？夹具没夹住、压头卡住、传感器坏了，机器该停在哪里、怎么恢复？换班调试时要不要能一步一步地走？停电再来电，机器会不会自己动起来？这些问题，程序员不问，程序就会替你“回答”——而且往往是最危险的那种回答。

所以，顺序控制设计的第一步不是写程序，而是把一句话的要求变成一份写清楚每一个细节的文件。这份文件在不同的工厂有不同的名字：控制要求说明、功能规格书、控制描述、动作说明书。本书统一称为控制要求说明。

### 15.1.2 控制要求说明包括什么

**定义 15.1.1（控制要求说明）** **控制要求说明**是描述一台设备“应该怎样动作”的文件。它不涉及程序怎样写，只回答七个问题：设备由什么组成、有哪些输入输出、正常时按什么顺序动作、每个动作用多长时间、出了异常怎样处理、有哪几种操作方式、有哪些安全要求。

这七项内容缺一不可，但详略要看设备的复杂程度。一台交通灯的控制要求说明可能只有半页，一条装配线的可能有上百页。第 18 章讲的**功能规格书**是它的正式版本，那时还要加上版本、签署、与上下游设备的接口等内容。

控制要求说明是谁写的？理想情况下，由懂工艺的人（工艺工程师、设备工程师）和懂控制的人（电气工程师）一起写，双方签字确认。现实中常常是电气工程师自己写，再拿去给车间确认。不管谁写，有一点是共同的：**写不出来的要求，程序也写不对**。

下面以压装工位为例，逐项写出它的控制要求说明。

### 15.1.3 设备与 I/O

压装工位的结构如图 15.1.1 所示。机架上装一个双作用压头气缸，由一个三位五通中封电磁阀控制：下行线圈 Y_PressDown 得电时压头下行，上行线圈 Y_PressUp 得电时压头上行，两个线圈都不得电时阀芯回到中位、气缸两腔封闭，压头停在原处。压头上下两个极限位置各有一个磁性开关。压头与活塞杆之间装一个压装力传感器，信号经变送器变成 4–20 mA，接 PLC 的模拟量输入，换算后 0–27648 对应 0–10 kN（第 16 章讲模拟量的标定）。工件（减速器盖）放在夹具上，夹紧气缸由一个单线圈二位五通阀控制：线圈得电夹紧，失电弹簧复位松开。夹具上有工件在位开关，夹紧气缸有夹紧到位、松开到位两个开关。工位前方有一对安全光幕，操作台上有双手启动按钮、急停按钮、方式开关、复位和单步按钮、手动点动按钮，以及就绪、合格、不合格、故障四个指示灯。

::: 图 15.1.1
src: fig15_1_1
说明: 压装工位：压头气缸、夹紧气缸、工件与轴承、压装力传感器、安全光幕和双手按钮，标出了各元件的 I/O 代号
:::

把每一个 I/O 点列成表，就是 **I/O 分配表**（第 3 章）。表 15.1.1 是压装工位的 I/O 分配表，共 {{ex15_1.n_di}} 个数字量输入、{{ex15_1.n_ai}} 个模拟量输入、{{ex15_1.n_do}} 个数字量输出。问渠虚拟压装工位的 I/O 与这张表完全相同，实验 15.3 直接使用。

::: 表 15.1.1
说明: 压装工位的 I/O 分配表
:::

| 地址 | 符号 | 说明 | 常态 |
|---|---|---|---|
| %IX0.0 | B_Part | 工件在位 | 常开 |
| %IX0.1 | B_Clamped | 夹紧到位 | 常开 |
| %IX0.2 | B_Unclamped | 松开到位 | 常开 |
| %IX0.3 | B_PressUp | 压头上位 | 常开 |
| %IX0.4 | B_PressDown | 压头下位（压装到底） | 常开 |
| %IX0.5 | S_Hand1 | 双手按钮左 | 常开 |
| %IX0.6 | S_Hand2 | 双手按钮右 | 常开 |
| %IX0.7 | S_LC | 安全光幕（挡光为 0） | 常闭 |
| %IW64 | AI_Force | 压装力，0–27648 对应 0–10 kN | — |
| %IX1.0 | S_EStop | 急停（按下为 0） | 常闭 |
| %IX1.1 | S_Auto | 方式开关：1 自动、0 手动 | — |
| %IX1.2 | S_Reset | 复位（回原点）按钮 | 常开 |
| %IX1.3 | S_Step | 单步按钮 | 常开 |
| %IX1.4 | S_JogClamp | 手动夹紧开关 | 常开 |
| %IX1.5 | S_JogDown | 手动压头下行按钮 | 常开 |
| %IX1.6 | S_JogUp | 手动压头上行按钮 | 常开 |
| %QX0.0 | Y_Clamp | 夹紧电磁阀 | — |
| %QX0.1 | Y_PressDown | 压头下行电磁阀线圈 | — |
| %QX0.2 | Y_PressUp | 压头上行电磁阀线圈 | — |
| %QX0.3 | H_OK | 合格灯（绿） | — |
| %QX0.4 | H_NOK | 不合格灯（红） | — |
| %QX0.5 | H_Ready | 就绪灯（白）：在原点，可以启动 | — |
| %QX0.6 | H_Fault | 故障灯（黄） | — |

注意“常态”一栏。急停和光幕都接成常闭：正常时信号为 1，按下急停、挡住光幕或者线断了，信号都变成 0。这样一根线断了，PLC 看到的是“急停”，设备停下来——安全一侧的失效。第 8 章讲停止按钮时已经见过这个道理，第 33 章还会从标准的角度再讲一次。

### 15.1.4 正常动作顺序

正常动作顺序用编号的句子写，一句一个动作，写清楚“在什么条件下，做什么，做到什么程度为止”：

1. 就绪：压头在上位、夹具松开、没有故障时，就绪灯亮。
2. 启动：工件在位、光幕无遮挡、急停未按下，操作工在 0.5 s 内先后按下两个双手按钮，开始一个循环。先按下的按钮按住超过 0.5 s 才按下另一个，不启动；两个按钮都松开后，才能开始下一次启动（防止用胶带粘住一个按钮“单手操作”）。启动时熄灭上一件的合格或不合格灯。
3. 夹紧：夹紧阀得电，直到夹紧到位。
4. 压装：压头下行。下行过程中操作工必须一直按住两个按钮，光幕必须一直无遮挡；同时记录压装力的最大值。
5. 判定：压头到下位时停止下行，最大压装力在 4.0–7.0 kN 之间判合格，否则判不合格。
6. 回程：压头上行，直到上位。
7. 松开：夹紧阀失电，直到松开到位。合格灯或不合格灯一直亮到下一次启动。

这样写出来的顺序，每一句都对应程序里的一段逻辑，也都能被检验。第 4 句“必须一直按住”和第 2 句“0.5 s 内先后按下”合起来，就是**双手控制**：操作工的两只手都在按钮上，就不可能伸到压头下面。它是机械安全中最常用的保护措施之一，第 33 章讲它的标准要求。要说明的是，实际的压力机上，双手控制和光幕必须由安全继电器或安全 PLC 实现，并达到 ISO 13849 规定的性能等级（第 33–35 章）；本章用普通 PLC 程序写这些条件，是为了讲清楚它们在顺序控制中的逻辑，程序里的这些条件是安全回路之外的又一道防线，不能代替安全回路。

### 15.1.5 时间与节拍

控制要求说明要写出每个动作的大致时间，这有两个用途：一是核算设备能不能满足产线的**节拍**；二是给每个动作设定超时时限（15.5 节）——动作在正常时间的两三倍内还没有完成，就一定出了问题。

压装工位各动作的时间由气缸的行程和速度决定。程序 15.3.1 在虚拟压装工位上运行一个合格件的循环，记录下来的时间是：夹紧 {{p15_3_1.clamp_s:.1f}} s，压装 {{p15_3_1.press_s:.2f}} s，回程 {{p15_3_1.return_s:.2f}} s，松开 {{p15_3_1.unclamp_s:.1f}} s，一个机器循环共 {{p15_3_1.cycle_s:.2f}} s（详见 15.2 节的时序图）。装配线要求每 30 s 出一件，机器循环只占其中很小一部分，其余是操作工取放工件的时间。因此，这个工位的节拍瓶颈在人而不在机器，控制设计不必为缩短零点几秒去冒险。

### 15.1.6 异常处理与操作方式

正常顺序写清楚了，只完成了一半。现场程序的大部分代码是为“不正常”写的。压装工位要考虑的异常有：

- 过载：压装力超过 8.0 kN（例如轴承装歪），立即停止下行，回程，判不合格；
- 操作工松开按钮或挡住光幕：压头立即停止下行并回程，本件判不合格；
- 动作超时：夹紧、压装、回程、松开在规定时间内没有完成，说明气缸卡住、气压不足或传感器坏了，停在原处，亮故障灯，显示故障原因；
- 传感器冲突：同一个气缸的两个到位开关同时为 1，不可能是真的，一定有一个坏了；
- 急停：任何时候按下急停，所有运动立即停止；急停回路用硬接线切断压头阀两个线圈的电源，夹紧阀不断电，夹具保持夹紧，防止工件被压头带偏或掉落；松开急停后设备不得自行启动，要按复位；
- 断电再来电：设备不得自行启动，要按复位（15.7 节）。

操作方式有四种：自动（双手启动，连续完成一个循环）、手动（用点动按钮单独操作每个气缸，用于调试和处理故障）、单步（每按一次单步按钮，顺序向前走一步，用于调试）、回原点（按复位，压头回上位、夹具松开）。15.4 节详细讨论。

### 15.1.7 每一条要求都要能检验

写完的控制要求说明怎样判断写得好不好？一个简单而严格的标准是：

**准则 15.1.1（可检验）** 控制要求说明中的每一条要求，都应该能写成一个测试：给定输入（或设备状态），经过多长时间，应该看到什么输出（或设备状态）。写不成测试的要求，要么说得太含糊，要么根本不是要求。

“压好了亮绿灯”写不成测试；“压头到下位时，最大压装力在 4.0–7.0 kN 之间，合格灯亮”就可以。“出了问题要停机”写不成测试；“夹紧阀得电后 1 s 内夹紧到位开关没有动作，压头不得下行，故障灯亮”就可以。

本章正是这样做的：15.3–15.7 节的每一个程序都附有测试用例，测试用例直接从控制要求说明的句子翻译过来，在虚拟压装工位上自动运行。程序改了，测试再跑一遍；测试全部通过，程序才算完成。这种做法在软件行业叫测试驱动开发，在 PLC 行业还远没有普及，第 38 章会系统地讲。

**习题**

15.1.1 为下面一句话写出控制要求说明的“正常动作顺序”部分：“传送带把箱子送到封箱机，到位后停下，封箱，再送走。”至少写出五句，每句写清楚条件、动作和结束条件。

15.1.2 压装工位的光幕和急停为什么都接成常闭？如果把光幕接成常开（无遮挡时为 0），光幕的电缆断了会发生什么？

15.1.3 下面三条要求哪些符合准则 15.1.1？把不符合的改写成可检验的形式：（1）压装要快；（2）夹紧到位后 0.1 s 内压头开始下行；（3）设备出故障要报警。

15.1.4 双手控制要求两个按钮“在 0.5 s 内先后按下”，为什么不能只要求“两个按钮都按下”？设想一个偷懒的操作工，他会怎样绕过只检查“都按下”的设计？

15.1.5 压装工位的机器循环约 {{p15_3_1.cycle_s:.2f}} s，产线节拍是 30 s。如果产线节拍缩短到 6 s，控制要求说明中哪些内容需要重新考虑？
