---
id: "15.2"
title: 时序图与状态转换图
---

### 15.2.1 问题的提出

15.1 节用七句话写出了压装工位的正常动作顺序。文字的好处是精确，坏处是不直观：读者要在脑子里把七句话“放映”一遍，才能看出哪个信号在什么时候变化、哪两个动作是先后关系、哪两个动作可能同时发生。设计和检查顺序控制，还需要两种图。

一种图回答“什么时候”：横轴是时间，每个信号画成一条随时间高低变化的线，这就是**时序图**。另一种图回答“在什么情况下变成什么”：设备在任一时刻处于若干个状态之一，满足某个条件就从一个状态变到另一个状态，这就是**状态转换图**。两种图各有所长，设计时通常两种都画。

### 15.2.2 时序图

图 15.2.1 是压装工位一个合格件循环的时序图。它不是手画的，而是程序 15.3.1 在虚拟压装工位上运行时，平台每个扫描周期记录下来的信号。从上到下依次是双手按钮、夹紧阀、夹紧到位、压头下行阀、压装力、压头下位、压头上行阀、压头上位、松开到位和合格灯。

::: 图 15.2.1
src: fig15_2_1
说明: 一个合格件压装循环的时序图（程序 15.3.1 在虚拟压装工位上运行的记录）。① 双手启动；② 夹紧到位；③ 压到底；④ 回到上位
:::

读时序图，要抓住两类关系。

第一类是**因果关系**：输出变化引起设备动作，设备动作又引起输入变化。① 处双手按钮按下，同一个扫描周期里夹紧阀得电；夹紧气缸用了 {{ex15_2.t_clamp:.1f}} s 走完行程，② 处夹紧到位开关动作；PLC 在下一个扫描周期看到这个输入，下行阀随即得电。输出与引起它的输入之间相差一个扫描周期，在这张图的时间尺度上看不出来，但在第 4 章讲过，它是真实存在的。

第二类是**持续关系**：一个信号在另一个信号的整个期间内保持不变。下行阀从 ② 一直得电到 ③；在这期间，压装力先是零（压头还没碰到轴承），然后随压入深度上升，到 ③ 处达到约 {{ex15_2.f_end:.1f}} kN。压头到下位的那个扫描，下行阀断电、上行阀得电，压装力随即下降。注意压头下位开关只亮了很短一下：压头一离开下位它就断开了。如果程序在下一步还要用到“压到底”这件事，必须在那一刻把它记下来——这正是程序里判定结果要在转移的同一时刻完成的原因。

时序图特别适合检查三件事：动作之间有没有该有的间隔（例如夹紧到位之前压头绝不能下行）、有没有不该有的重叠（下行阀和上行阀绝不能同时得电）、整个循环用了多长时间。它的缺点是只能画一种情况：图 15.2.1 只画了合格件；不合格件、松手、挡光、超时各要再画一张，而且画了也看不出“还有没有别的情况没考虑到”。

### 15.2.3 状态转换图

换一个角度看压装工位：不管时间，只问“设备现在处于什么阶段”。不难看出，任一时刻设备一定处于下面五个阶段之一：等待启动、夹紧、压装、回程、松开。每个阶段做的事情是固定的（例如“压装”阶段压头下行、记录压装力），离开这个阶段的条件也是固定的（例如“夹紧”阶段在夹紧到位时结束）。

**定义 15.2.1（状态与转移）** 设备在某一阶段内做同一件事、等待同一组条件（由这个阶段决定的输出保持不变），这个阶段称为一个**状态**。使设备从一个状态变到另一个状态的条件称为**转移条件**；条件满足时状态的改变称为**转移**。在任一时刻，设备处于且只处于一个状态。

把状态画成方框，把转移画成带箭头的线，箭头旁写转移条件，就得到**状态转换图**。图 15.2.2 是压装工位的状态转换图。双框表示设备上电后（准确地说，回原点之后）所处的初始状态。

::: 图 15.2.2
src: fig15_2_2
说明: 压装工位自动循环的状态转换图。每个方框是一个状态，箭头旁是转移条件；双框是初始状态
:::

::: 动画 15.2.1
src: a15_2_1
图: 15.2.2
说明: 一个压装循环中，当前状态在状态转换图上依次移动，同时时序图上的信号逐段画出
:::

状态转换图的好处，在于它把“所有可能的情况”摊开在一张图上。看着图 15.2.2，可以对每一个状态逐一追问：在这个状态里，还可能发生什么？在“压装”状态里，除了压到底，还可能过载、松手、挡光——图上已经把它们都引向了“回程”；可是如果夹紧气缸在压装中途漏气松开了呢？如果压头卡住、永远到不了下位呢？图上没有画，程序也就不会处理。这种逐状态的追问，15.3 节将把它变成一张表，系统地做。

### 15.2.4 两种图的关系

时序图和状态转换图描述的是同一件事，可以互相转换。从时序图得到状态转换图的方法是：在时序图上，输出发生变化的时刻把时间轴切成若干段，每一段输出不变，就是一个状态；切开每一段的那个输入变化，就是转移条件。在图 15.2.1 上，① 到 ② 之间只有夹紧阀得电，这一段是“夹紧”状态，它在夹紧到位时结束；② 到 ③ 之间夹紧阀和下行阀得电，是“压装”状态，它在压头下位时结束；依此类推。有时两段的输出相同、等待的条件却不同（松开阶段和等待阶段，夹紧阀都失电，前者等松开到位，后者等双手启动），它们仍是两个状态——判断的依据是“在等什么”。

反过来，沿着状态转换图走一条路径，依次写出每个状态的输出和持续时间，就得到这条路径的时序图。一张状态转换图包含很多条路径（合格、不合格、松手、挡光……），每一条路径都对应一张时序图。所以在设计时，状态转换图是“总图”，时序图是“分图”：先画状态转换图确定结构，再用几张典型的时序图检查时间关系和信号重叠。

有一种情况需要特别注意：状态转换图只画“状态”，不画“状态内部发生的事”。在“压装”状态里，压装力一直在变，程序要不断更新最大值——这件事不改变状态，所以图上看不到，要在状态旁边或者控制要求说明里另外写明。第 12 章的顺序功能图在这一点上比状态转换图更完整：每一步旁边可以挂上“动作”。

**习题**

15.2.1 在图 15.2.1 上量出：从双手按下到压头开始下行用了多长时间？从压头到下位到上行阀得电用了多长时间？后者为什么比前者短得多？

15.2.2 画出不合格件（过盈太小，压装力达不到 4.0 kN）的时序图，与图 15.2.1 比较，哪些信号不同？在状态转换图上，这条路径与合格件的路径有什么不同？

15.2.3 对图 15.2.2 的每一个状态，列出至少一种图上没有画的“意外情况”，说明设备应该怎样处理。

15.2.4 一台自动钻床的动作是：工件到位后夹紧，钻头快进，接近工件时转为工进，钻到深度后快退，退到原位后松开。画出它的状态转换图和一张正常循环的时序图（时间可以自己假设）。

15.2.5 时序图中输出与引起它的输入之间相差一个扫描周期。如果扫描周期是 10 ms，压头下行速度是 60 mm/s，压头在下位开关动作后到下行阀断电之前，还会多走多远？这对压装有没有影响？
