---
id: "15.4"
title: 手动、自动、单步、回原点模式
---

### 15.4.1 问题的提出

程序 15.3.1 只会做一件事：自动压装。可是一台设备的一生中，自动生产只是一部分。安装调试时，电气工程师要一个气缸一个气缸地检查动作方向和到位开关；换型时，调整工要一步一步地走一遍新的工件；出故障时，维修工要把卡住的压头点动退回来；每次开机，设备要先回到一个确定的起点。这些都需要别的**操作方式**。

一台设备的操作方式设计得好不好，现场的人天天都能感觉到：方式太少，处理故障时只能拆管子、拔插头；方式太乱，自动和手动互相干扰，误操作伤人坏机。本节给压装工位加上四种操作方式，并讨论它们之间的关系。

### 15.4.2 四种操作方式

**自动方式**：设备按顺序连续完成一个循环，人只负责启动。这是生产时的方式。

**手动方式**：每个执行元件由一个按钮单独操作，按住就动，松开就停，称为**点动**。手动方式下，设备不按顺序走，人决定每一步。它用于调试、对刀、处理卡料。手动方式下的联锁照样有效：光幕挡光时压头不能下行，两个线圈不能同时得电。

**单步方式**：设备仍按自动顺序走，但每走一步要人按一次“单步”按钮确认。它介于自动和手动之间，用于调试新程序、新工件——人可以在每一步停下来，看清楚设备的状态再往下走。

**回原点**：不管设备停在哪里，把所有执行元件按安全的顺序退回到初始位置。设备上电后、故障处理后、手动调整后，都要先回原点，才能进入自动方式。

这四种方式并不是平行的。手动和自动由方式开关选择，二者必居其一；单步是手动方式下“按顺序走”的一种用法；回原点是一个独立的动作序列，可以从手动或自动方式启动。图 15.4.1 是加上回原点以后的状态转换图。

::: 图 15.4.1
src: fig15_4_1
说明: 加上上电初始状态 INIT 和回原点状态 HOMING 后的状态转换图。go 表示“允许转移”：自动方式下总为真，手动方式下每按一次单步按钮为真一个扫描周期
:::

### 15.4.3 上电与回原点

与图 15.2.2 相比，图 15.4.1 多了两个状态：INIT 和 HOMING。

INIT 是上电后的初始状态，它的含义是“位置未知”。PLC 刚上电时，不知道压头停在哪里、夹具夹着还是松着——上次断电时设备可能停在任何位置。在 INIT 状态下，设备什么都不做，就绪灯不亮，等操作工按复位按钮。这一点非常重要，15.7 节专门讨论。

HOMING 是回原点状态。进入 HOMING 后，压头上行直到上位；夹紧阀失电，夹具在弹簧作用下松开。两个条件都满足，进入 IDLE，就绪灯亮。在 IDLE 状态下也可以按复位重新回原点，这在手动调整以后很有用。

回原点的顺序要专门设计，不能简单地“所有气缸同时退回”。压装工位比较简单：压头上行和夹具松开互不干涉，可以同时进行。复杂的设备上，回原点的顺序可能比自动循环还难设计：机械手抓着工件停在半空，是先松开还是先退回？先退哪个轴才不会撞到夹具？这些都要在控制要求说明里写清楚。

程序 15.4.1 在虚拟压装工位上测试了一种情况：上电时压头停在行程中间（60 mm 处）、夹具夹着。按下复位后，压头上行、夹具松开，{{p15_4_1.home_mid_s:.2f}} s 后就绪灯亮。

### 15.4.4 单步：一个变量控制“走不走”

单步方式的实现，比想象的简单。程序 15.4.1 引入一个变量 go：

```
go := auto OR rStep.Q;
```

自动方式下 go 恒为真；手动方式下，只有在单步按钮按下的那一个扫描周期（上升沿，第 8 章）go 为真。然后，在每个转移条件上与上 go：

```
CLAMPING:
  IF go AND B_Clamped THEN state := PRESSING; END_IF;
```

这样，自动方式下夹紧到位立即转移；单步方式下，夹紧到位以后还要等人按一次单步才转移。整个状态机不用改结构，只是每个转移多了一个条件。

有两处例外。第一，从 IDLE 启动一个循环时，自动方式要双手启动，单步方式由单步按钮启动。这是一个要经过风险评估才能定下的设计决定（第 33 章）：单步方式只给调试人员用（方式开关带钥匙），而单步启动的第一步只是夹紧；本工位的夹紧行程只有几毫米、夹具有防护罩，夹不到手，所以单步启动不再要求双手。如果夹具会夹手，单步启动也必须要求双手。无论哪种情况，压头下行时都要按着双手按钮，这个条件写在输出上，不受方式影响。第二，过载的转移不与 go：不管什么方式，压装力超过 8 kN 都要立即回程。

**准则 15.4.1（安全条件不受操作方式影响）** 急停、光幕、双手、过载、互锁等安全条件，在任何操作方式下都同样有效。把它们写在输出赋值上，而不是写在某个方式的分支里。

### 15.4.5 手动点动

手动点动用三个按钮：夹紧开关、下行按钮、上行按钮。程序 15.4.1 规定只有在手动方式、且状态机停在 IDLE 或 INIT 时，点动才有效；点动下行还要求夹具已夹紧：

```
jog := NOT auto AND (state = IDLE OR state = INIT);
Y_PressDown := ((state = PRESSING AND S_Hand1 AND S_Hand2) OR (jog AND S_JogDown AND B_Clamped)) AND S_LC AND S_EStop;
```

为什么不允许在自动循环进行到一半时点动？因为那时状态机认为“压头在下行”，人却点动让它上行，状态机和设备的实际状态就不一致了。等人把方式开关拨回自动，状态机会按它以为的状态继续走，后果难以预料。所以规则是：要点动，先让状态机停在一个确定的状态。反过来，在 IDLE 点动过以后，压头和夹具已经不一定在原点了，程序让状态机回到 INIT（位置未知），要按复位回原点，才能再启动自动循环。

注意点动下行也必须满足光幕和急停的条件——准则 15.4.1。实际的压力机标准对手动方式还有更多要求：点动时降低速度、用双手按钮或使能开关等（第 33–35 章）。

### 15.4.6 测试

程序 15.4.1 的测试分三组：上电后不动、按复位回原点（含从行程中间回原点）；自动方式下 15.3 节的五个测试照样通过；单步方式按五次单步走完一个循环、每一步都停得住，点动下行在挡光时立即停止。共 {{p15_4_1.total}} 个测试，全部通过（{{p15_4_1.passed}}/{{p15_4_1.total}}）。

::: 程序 15.4.1
src: code/p15_4_1.st
说明: 压装工位：自动、手动（点动）、单步与回原点
:::

“自动方式下 15.3 节的测试照样通过”这一组值得强调。给程序加功能时，最怕把原来好用的功能改坏了。每改一次程序，就把以前所有的测试再跑一遍，这叫**回归测试**。在 PLC 实验台上，回归测试是按一个按钮的事；在现场，它往往被省略——第 38 章会讲，很多停产事故就出在“只改了一行，没有重测”。

**习题**

15.4.1 为什么上电后的初始状态是 INIT 而不是 IDLE？如果把初始状态改成 IDLE，在什么情况下会出问题？

15.4.2 程序 15.4.1 中，自动方式下启动要用双手按钮，单步方式下启动用单步按钮。有人建议单步方式下也要求双手启动，“更安全”。你同意吗？说明理由。

15.4.3 设计一台“拧紧—检测”工位的回原点顺序：拧紧枪在下位时可能还咬着螺钉，检测探头在下位时可能还插在孔里，两者在原点位置互不干涉，但下降途中会相碰。

15.4.4 在实验 15.3 的程序上加上单步方式，用单步走一遍循环，在每一步记录各输出和输入的状态，与图 15.2.1 对照。

15.4.5 自动循环进行到一半时，操作工把方式开关从“自动”拨到“手动”。程序 15.4.1 会怎样？这种处理是否合理？提出你的改进方案。
