---
id: "15.5"
title: 异常处理：超时、传感器冲突、急停与恢复
---

### 15.5.1 问题的提出

把实验 15.3 的压装工位设成“夹紧到位传感器断线”，再运行程序 15.4.1：操作工双手启动，夹紧阀得电，夹具实际上已经夹紧了，可是 PLC 永远等不到夹紧到位的信号。设备就停在那里——没有报警，没有提示，就绪灯也不亮。操作工按了几次按钮没有反应，叫来维修工；维修工看看压头、看看夹具，一切正常，查了半个小时才发现是传感器的线断了。

这就是表 15.3.1 里那些“？”的代价。设备停下来不可怕，可怕的是停下来不说为什么。现场经验表明，一台设备的程序里，处理正常顺序的代码往往不到一半，其余都是异常处理；而判断一个 PLC 程序员水平高低，主要看的就是这一半。

### 15.5.2 动作超时

几乎所有异常的第一个表现都是“该来的信号没来”：气缸卡住了，到位开关等不到；传感器坏了，到位开关等不到；气压不足，到位开关来得很慢。所以，异常处理的第一道防线是给每一个等待设一个时限。

**准则 15.5.1（每个等待都有时限）** 状态机的每一个“等待某个输入”的状态，都要有一个时限。时限一般取正常动作时间的 2–3 倍；只有零点几秒的短动作，还要再留出不少于约 0.5 s 的余量。太短会在气压波动、设备磨损时误报，太长会让故障拖延发现。超过时限，转入故障状态，记录是哪个状态超时。

压装工位的正常动作时间已经在 15.1.5 节测出：夹紧和松开约 0.3 s，压装和回程约 2 s。程序 15.5.1 取夹紧、松开 1 s，压装 4 s，回程 5 s，回原点 5 s。

实现时限的方法是用一个定时器，在“状态不变”时计时，状态一变就重新开始：

```
tState(IN := state = prev AND (auto OR state = HOMING), PT := maxTime);
prev := state;
```

prev 是上一个扫描周期的状态。状态刚变化的那个扫描，`state = prev` 为假，定时器复位；之后状态不变，定时器开始计时。maxTime 根据当前状态在一个 CASE 里查出（不能叫 limit：LIMIT 是 IEC 61131-3 的标准函数名，变量不能与它同名）。条件里的 `(auto OR state = HOMING)` 让单步方式下不计时——单步时设备在等人，等多久都不是故障。

每个状态的超时转入同一个故障状态 FAULT，但用不同的**故障代码**记下原因：1 夹紧超时、2 压装超时、3 回程超时、4 松开超时、5 回原点超时。触摸屏（第 30 章）根据故障代码显示“夹紧超时：请检查夹紧气缸、夹紧到位开关 B_Clamped 及其接线”。好的故障提示能把维修时间从半小时缩短到两分钟。

### 15.5.3 传感器冲突

超时能发现“该来的没来”，却发现不了“不该来的来了”。如果压头上位开关粘连、永远为 1，压头下行时，上位开关和下位开关会同时为 1——这在物理上是不可能的，一定有一个开关坏了。

**准则 15.5.2（不可能的输入组合即是故障）** 同一个执行元件的两个到位开关同时为 1、互斥的两个状态同时被检测到，都说明传感器或接线故障。程序应该检查这些组合，一旦出现立即转入故障状态。

程序 15.5.1 在 CASE 之前检查两组冲突：夹紧到位与松开到位同时为 1，压头上位与下位同时为 1。冲突检查放在 CASE 之前、对任何状态都有效，故障代码为 9。

### 15.5.4 故障状态

进入 FAULT 后，设备做三件事：所有运动停止；夹具保持进入故障时的状态；故障灯亮。

“所有运动停止”对压头意味着上下两个线圈都失电，三位五通中封阀回到中位，压头停在原处。要注意，中封阀封住的两腔里仍有压缩空气，竖直的压头还会因自重和泄漏慢慢下沉；需要长时间停住的场合要加液控单向阀或机械锁紧，维修前要先排气（第 33 章）。为什么不让压头自动退回上位？因为故障的原因还不知道：如果是压头卡住，强行上行可能损坏设备；如果是传感器坏了，程序根本不知道压头在哪里。停在原处，等人来判断，是最稳妥的。

“夹具保持原状态”是另一种考虑：压装途中出了故障，如果松开夹具，工件可能被压头带偏。所以程序在进入故障的那一刻用 clampHold 记下夹紧阀的状态，在故障状态里保持它。

从故障恢复，要求两个条件：操作工按复位，而且故障原因已经消失（例如冲突的传感器已经修好）。恢复后不是回到故障前的状态，而是进入 HOMING 回原点——故障打断了循环，设备的实际位置和状态机的记录可能已经不一致，唯一可靠的办法是重新回到一个确定的起点。

### 15.5.5 急停与恢复

急停是一种特殊的“故障”：它是人主动触发的，而且必须在任何状态、任何操作方式下立即起作用。机械电气安全标准 IEC 60204-1（GB/T 5226.1）规定了**停止类别**：类别 0 是立即切断执行元件的动力；类别 1 是先受控地停下来，再切断动力；类别 2 是受控停止，不切断动力（第 33 章）。急停按钮本身用硬接线直接切断压头阀两个线圈的电源（类别 0），不依赖 PLC——PLC 程序坏了，急停也要有效。夹紧阀不在急停回路里：它是单线圈弹簧复位阀，一断电夹具就会松开，工件可能被压头带偏；所以控制要求说明规定急停时夹具保持夹紧（15.1.6 节），由 PLC 照常给夹紧阀供电。这样的取舍要写进控制要求说明，并经过风险评估。PLC 程序的任务是“知道急停发生了”，并保证急停松开以后设备不会自行启动。

**准则 15.5.3（急停后不得自行启动）** 急停按钮松开后，设备不得恢复运动。必须由操作工有意识地按复位，并且从回原点开始。

程序 15.5.1 在 CASE 之前检查急停：一旦急停按下，不管当前是什么状态，立即转入 ESTOP 状态。ESTOP 状态下两个压头线圈失电（硬接线已切断，程序也不再输出）、夹具保持；急停松开后仍停在 ESTOP，直到按复位，才进入 HOMING。

图 15.5.1 是完整的状态转换图。虚线框里的每一个状态都可能因超时、冲突或急停转入 FAULT 或 ESTOP；画成从虚线框引出的一条线，比从每个状态各画一条线清楚得多。

::: 图 15.5.1
src: fig15_5_1
说明: 压装工位完整的状态转换图。虚线框里的任何状态，超时或传感器冲突转入 FAULT，急停转入 ESTOP；两者都要按复位、经 HOMING 回到 IDLE
:::

::: 程序 15.5.1
src: code/p15_5_1.st
说明: 压装工位：加上动作超时、传感器冲突、急停与恢复
:::

### 15.5.6 测试

程序 15.5.1 的测试包括两部分。第一部分是回归测试：15.3、15.4 节的 {{p15_5_1.regression}} 个测试全部照样通过——加了这么多异常处理，原有的功能一点没变。第二部分是 {{p15_5_1.new}} 个新的异常测试，每一个都用故障注入在虚拟压装工位上制造真实的故障：

- 夹紧到位传感器断线：双手启动后 {{p15_5_1.fault_after_s:.2f}} s 故障灯亮，压头始终没有下行；按复位后夹具松开、回原点、就绪灯亮。
- 压装途中按下急停：压头的两个线圈在同一个扫描内断开，没有任何危险动作；松开急停后设备不动；按复位后回原点。
- 压头上位开关粘连（一直为 1）：压头下行到下位时，上位、下位两个开关同时为 1，程序判定冲突，故障灯亮，压头停住、不再上行。

共 {{p15_5_1.total}} 个测试，全部通过（{{p15_5_1.passed}}/{{p15_5_1.total}}）。

故障注入是检验异常处理的唯一可靠办法。在真实设备上，很少有人愿意（也很少被允许）去拔断传感器的线、在压装中途拍急停来测试程序。虚拟设备让这些测试变得安全而廉价：每一种故障都可以反复注入，每一次程序修改后都可以重测。第 39 章讲的虚拟调试，核心就是这件事。

**习题**

15.5.1 压装工位的夹紧时限取 1 s，正常夹紧时间约 0.3 s。如果车间的气压在早班开机时偏低，夹紧时间可能达到 0.8 s，这个时限还合适吗？时限取得太长会有什么坏处？

15.5.2 为什么故障状态下要保持夹具原状态，而不是松开？举出一种保持夹具反而不好的情况，并提出处理办法。

15.5.3 除了到位开关冲突，压装工位还有哪些“不可能的输入组合”可以检查？至少举两个例子。（提示：压装力与压头位置。）

15.5.4 急停按钮已经用硬接线切断了压头阀的电源，PLC 程序为什么还要处理急停？如果程序不处理，急停松开以后会发生什么？用程序 15.4.1 在实验 15.3 中验证。

15.5.5 为程序 15.5.1 的每个故障代码写一条给维修工看的故障提示，每条不超过 30 个字，说明可能的原因和检查的位置。

15.5.6 程序 15.5.1 的回原点也设了 5 s 时限。如果压头卡在行程中间、回原点超时，设备进入故障状态；维修工排除卡阻后按复位，程序会怎样？写出这一过程的测试用例。
