---
id: "15.6"
title: 典型设备：自动门、电梯、机械手、交通灯
---

### 15.6.1 问题的提出

状态机设计法不是只为压装工位准备的。凡是“按顺序动作、每一步等一个条件”的设备，都可以用同一套方法：列状态、画状态转换图、列状态—事件表、写转移、写输出、写测试。本节用四种典型设备来练习这套方法。它们也是 PLC 教学和职业技能考核中最常见的题目，每一种都有一个容易被忽视的要点。

### 15.6.2 自动门：可以反悔的转移

超市门口的感应门有四个状态：关闭、开门中、开着、关门中（图 15.6.1）。前三个转移都很直接：有人来了开门，开到位停下，人走了 3 s 后关门。要点在第四个状态：关门途中又来了人，或者门撞到了障碍物，门必须立即反向打开，而不是先关到底再开。

::: 图 15.6.1
src: fig15_6_1
说明: 自动门的状态转换图。关门中遇到人或障碍，立即转回开门中
:::

这条“回头”的转移，是自动门最重要的安全功能。没有它，门会夹人。用状态—事件表检查时，它就是“关门中 × 有人”那一格。很多初学者写的自动门程序，用一个定时器控制“开门 3 s 再关门”，关门途中的“有人”根本没有处理——表格一列，漏洞一目了然。

### 15.6.3 电梯：状态与“记忆”分开

电梯比压装工位复杂的地方，在于它要记住乘客的呼梯：电梯在 1 楼时有人在 3 楼按了按钮，电梯要一直记住这个呼叫，直到到达 3 楼。如果把“哪层有呼梯”也编进状态里（“去 3 楼途中、2 楼也有呼梯”……），状态数会随楼层数和呼梯组合迅速膨胀。

正确的做法是把“记忆”和“状态”分开：呼梯登记在一个布尔数组 call[1..3] 里，状态机只有三个状态——停层开门、关门、运行（图 15.6.2）。在停层开门状态下，从 call 数组里选出目标层；运行状态下，按目标层在上面还是下面决定上行或下行；到达目标层，消除这一层的呼梯，回到停层开门。

::: 图 15.6.2
src: fig15_6_2
说明: 三层电梯的状态转换图。呼梯登记在数组里，不编进状态；关门超时（门被挡住）回到停层开门
:::

程序 15.6.1 是用 CASE 写的电梯程序，在问渠虚拟电梯上测试。虚拟电梯带有真实电梯的几个要素：平层传感器只在楼层附近约 ±4 cm 内有信号；上下极限开关是常闭的；电机断电时抱闸在约 1 cm 内把轿厢停住（这是简化：真实电梯先减速、低速平层，再抱闸）；上下接触器同时得电、开着门运行、冲顶或蹲底都会被判为危险。

::: 程序 15.6.1
src: code/p15_6_1.st
说明: 三层电梯：用 CASE 写的状态机
:::

程序有几处值得注意。第一，运行时的上行条件 `K_Up := state = MOVING AND target > floor AND NOT atTarget AND S_TopLim AND B_DoorClosed;` 里，门关到位和上极限两个条件直接写在输出上（准则 15.4.1），哪怕状态机出错，门开着或冲到顶时电机也不会转。第二，floor 记的是“最近经过的楼层”，轿厢在两层之间时它保持上一个值，所以 `target > floor` 在运行途中一直成立。第三，关门有 4 s 时限：门被挡住时回到停层开门，重新开门。真实电梯的门边有光幕或安全触板，一挡就立即反向，那是自动门那条“回头”转移；这里的时限只是一个简化的兜底。另外，程序门一开到位、有别的呼梯就关门，没有开门停留时间，留作习题。

### 15.6.4 同一台电梯的顺序功能图写法

第 12 章的顺序功能图（SFC）本来就是为顺序控制设计的：步对应状态，转移对应转移条件，动作挂在步上。程序 15.6.2 用 SFC 写同一台电梯，四个步、五个转移，动作 Choose 在开门步里选择目标层，Drive 在运行步里驱动电机。

::: 程序 15.6.2
src: code/p15_6_2.st
说明: 三层电梯：顺序功能图（文本形式）写法
:::

两个程序用同一组四个测试检验：从 1 楼呼 3 楼、从 3 楼回 2 楼、门卡住时绝不运行、连续三个呼梯 25 s 内没有任何危险。CASE 写法通过 {{p15_6.case_passed}}/{{p15_6.total}}，SFC 写法通过 {{p15_6.sfc_passed}}/{{p15_6.total}}。从 1 楼到 3 楼，上行接触器得电约 {{p15_6.travel_s:.1f}} s。

CASE 和 SFC 怎样选？一般的经验是：

- 顺序清楚、步骤多、有并行分支（例如两个工位同时动作再汇合）的，用 SFC。SFC 的图形本身就是文档，维修工在监视画面上看到哪一步亮着，就知道设备停在哪里。
- 状态少、转移条件复杂、或者状态之间来回跳转多的，用 CASE。电梯这类“围绕几个状态打转”的设备，CASE 往往更紧凑。
- 异常处理（急停、故障从任何状态跳出）在 CASE 里写一处就够了（程序 15.5.1 的做法）；在 SFC 里要么每一步都画一条转移，要么用厂家提供的“强制复位到初始步”功能，各厂家做法不同。

SFC 写法有一个陷阱值得一提：动作里赋值的变量，在步结束后保持最后的值，不会自动清零。程序 15.6.2 在“到达”步用一个只执行一次的 P 动作把两个接触器显式地断开，就是为了这个原因。（IEC 61131-3 规定，步失效时它的 N 动作还要再执行最后一次，CODESYS 等软件照此实现；本例中这最后一次执行恰好也会把接触器断开。问渠实验台没有这最后一次执行，所以显式断开是必需的。不管所用的软件怎样实现，显式断开都是更稳妥的写法。）另外，程序 15.6.2 在步的前面直接写了几行 ST 语句（登记呼梯），这是问渠实验台允许的简写；在 CODESYS 等软件里，这几行要放进一个单独的动作或另一个程序组织单元。第 12 章讲过动作限定符 N 和 P 的区别；用布尔变量作动作名（如 `Y_DoorClose(N)`）时，步一结束变量自动变为假，这是更安全的写法。

### 15.6.5 机械手：动作的先后与“回到哪里”

第 12 章用 SFC 写过一台搬运机械手：下降、夹紧、上升、平移、下降、松开、上升、返回。它的顺序本身不难，要点有两个。

一是**每一步都要检查上一步真的做完了**。“夹紧”之后不能只等一个固定时间就上升，要等夹紧到位开关；否则气压低时工件还没夹牢就被拖着走。这与压装工位的思路完全相同：每个转移条件尽量用传感器，而不是定时器；不得不用定时器的地方（例如夹爪没有到位开关），时间要留足余量，并在控制要求说明里写明。

二是回原点的路径。机械手停在半空时回原点，必须先上升到安全高度再平移，否则会撞上工件或夹具。这条路径在每台设备上都不同，要单独设计（15.4.3 节）。

### 15.6.6 交通灯：时间驱动的状态机

第 9 章用定时器做过交通灯。从状态机的角度看，交通灯的特点是转移条件几乎全是时间：南北绿 5 s、黄 2 s、全红 1 s、东西绿 5 s……六个状态首尾相接，循环不息。它最重要的安全要求是“两个方向绝不同时放行”。在问渠的虚拟交通灯上，这条要求被写成了危险判定：任何时刻两个方向同时为绿或黄，测试即失败。

用状态机写交通灯，“两个方向不同时放行”是由结构保证的：南北绿只在一个状态里点亮，东西绿只在另一个状态里点亮，两个状态不可能同时成立。而用一堆定时器互相串接的写法，这一点只能靠仔细检查——正是第 9 章的习题让大家体会过的。夜间模式（黄灯闪烁）和行人请求，可以作为附加的状态或附加的转移加进去，留作习题。

### 15.6.7 小结：同一种方法，四种设备

回头看本节的四种设备，可以总结出状态机设计中几个反复出现的要点：

- 每一个“等待”的转移都考虑反悔（自动门）和超时（电梯关门）；
- 需要记忆的信息（呼梯、计数、工件类型）不要编进状态，放在单独的变量里；
- 转移条件尽量用传感器，安全条件直接写在输出上；
- 互斥的输出（两个方向的绿灯、上下接触器）由状态结构保证，再加一道显式联锁。

实验 15.6 让读者在虚拟电梯上用 CASE 或 SFC 写出三层电梯程序，并通过上面的四个测试。

::: 实验 15.6
src: lab15_6
说明: 三层电梯
在三维虚拟电梯上写出三层电梯的控制程序（CASE 或顺序功能图任选），通过四个测试。任务：(1) 1 楼呼 3 楼，平层开门；(2) 3 楼回 2 楼；(3) 门卡住时绝不运行；(4) 连续呼梯无危险动作；(5) 注入“2 楼平层传感器坏”，观察并解释现象。
:::

**习题**

15.6.1 为自动门写出状态—事件表和 ST 程序。事件至少包括：有人、无人、开到位、关到位、遇阻、门电机过热。

15.6.2 程序 15.6.1 的电梯在 1 楼时，2 楼和 3 楼同时有人呼梯。电梯会先去哪一层？到了以后会怎样？这种调度合理吗？提出一种更合理的调度规则（提示：同方向顺路停靠）。

15.6.3 在实验 15.6 中注入“2 楼平层传感器坏”，呼 2 楼。电梯会怎样运行？为什么没有冲顶？程序应该怎样发现这个故障？（提示：从 1 楼到 2 楼正常需要多长时间？）

15.6.4 在问渠实验台上把程序 15.6.2 中“到达”步的 P 动作删掉，运行测试，观察会发生什么，解释原因。如果在一个实现了 IEC 61131-3 “步失效时动作再执行一次”的软件里做同样的修改，结果会一样吗？

15.6.6 给程序 15.6.1 加上开门停留时间：门开到位后至少停留 3 s 才能关门；停留期间本层又有人按呼梯按钮，重新计时。写出要改的转移，并写一个测试检验它。

15.6.5 用状态机写一个带行人请求的交通灯：平时南北方向绿灯常亮、东西方向红灯；行人按请求按钮后，“请等待”灯亮，南北方向黄灯 2 s、红灯，东西方向（行人过街方向）绿灯 10 s，然后恢复。在问渠虚拟交通灯上验证两个方向从不同时放行。
