---
id: "15.7"
title: 现场故障案例：断电重启后设备停在“中间状态”
---

### 15.7.1 现象

某装配线的轴承压装工位投产三个月后，车间在一次计划外停电后报告了一起险情：来电时，一台压装工位的压头在没有任何人操作的情况下自己向上动了起来，正在清理夹具的操作工的手离压头只有十几厘米。所幸压头是向上走的，没有伤到人。

设备没有损坏，来电后的程序也没有报警。维修工反复按急停、复位，设备一切正常，再也无法复现。

### 15.7.2 排查

电气工程师从三方面入手。

先查硬件：急停回路、阀的接线、PLC 的输出模块都正常；停电时压缩空气的压力缓慢下降，气缸在阀断电后基本保持原位。这与现场的描述一致：停电时压头正在回程，停在了行程中间。

再查程序。与本章的程序 15.5.1 相比，现场程序只有一处不同：状态变量 state 被声明成了保持型变量（RETAIN）。翻看修改记录，三个月前调试时，有人觉得“断电再来电要从头开始太麻烦”，把状态变量改成保持型，“来电后接着干”。

最后在虚拟压装工位上复现。程序 15.7.1 就是现场的那个版本；测试的做法是：自动循环进行到回程途中，断电 0.5 s，再来电。图 15.7.1 上半部分是它的记录：来电后的第一个扫描周期（来电后 {{p15_7_1.restart_delay_ms}} ms），上行阀就得电了，压头一直走到上位。下半部分是程序 15.5.1：来电后上行阀不动作，设备停在 INIT，等人按复位。

::: 图 15.7.1
src: fig15_7_1
说明: 回程途中断电 0.5 s 再来电。上：状态变量保持型（程序 15.7.1），来电后压头自己上行；下：状态不保持、上电进 INIT（程序 15.5.1），压头不动，等人复位
:::

::: 程序 15.7.1
src: code/p15_7_1.st
说明: 错误的做法：状态变量设为保持型。其余与程序 15.5.1 完全相同
:::

“断电 0.5 s 后来电，上行阀不得动作”这个测试，程序 15.5.1 通过（{{p15_7_1.good}}/1），程序 15.7.1 不通过：来电后的第一个扫描，测试就报告“{{p15_7_1.bad_fail}}”——上行阀得电了。

### 15.7.3 根本原因

PLC 的变量分为两类（第 5 章）：非保持型变量在上电时恢复初值；保持型变量在断电时保存、上电时恢复断电前的值。对一个状态机来说，把状态变量设成保持型，意味着 PLC 来电后会认为设备还处在断电前的那个状态，并立即输出那个状态的动作。

问题在于：断电期间，设备的真实状态可能已经变了。气缸可能在气压下降时漂移，工件可能被人取走，操作工可能已经把手伸进了危险区——停电正是人们放心地走近设备的时候。PLC 看到的世界停在了断电那一刻，真实的世界却没有。

机械电气安全标准对此有明确的要求：IEC 60204-1（GB/T 5226.1）规定，电源中断或电压降低后恢复时，不得发生危险的自动重新启动。这种来电后设备自己动起来的现象，称为**意外启动**，是机械事故的主要原因之一（第 33 章）。

**准则 15.7.1（上电从确定的状态开始）** 顺序控制的状态变量不得设为保持型。上电后状态机进入一个“位置未知”的初始状态，不输出任何动作，等待操作工复位、回原点。

那么哪些变量应该保持？答案是“与设备当前位置无关、断电后仍然有效的信息”：班产量计数、累计运行时间、故障记录、配方参数。它们断电后丢失只是不方便，不会造成危险；而状态变量恰好相反。

### 15.7.4 整改与预防

整改很简单：把状态变量改回非保持型，上电进入 INIT。真正需要花功夫的是预防：怎样避免下一次有人再“为了方便”改出同样的问题？

第一，**把这条要求写进控制要求说明**（15.1.6 节已经写了“断电再来电：设备不得自行启动，要按复位”），并为它写一个测试。这样，任何人修改程序后跑一遍测试，这条要求就会被自动检查——本节的测试就是这样发现问题的。

第二，**理解“来电后接着干”的真实需求**。调试人员抱怨的是“从头开始太麻烦”：长循环的设备（例如一台要运行十几分钟的清洗机）断电后从头开始确实浪费。正确的做法是在回原点之后，根据保持型的工艺数据（而不是状态变量）决定从哪一步继续，并且由操作工确认后才启动。这是第 18 章 PackML 状态模型中“Held / Unholding”、第 32 章批处理中“断点续做”要解决的问题。

第三，**程序修改要有记录、有评审**。这次的修改改了一个变量的属性，在程序里只是多了一个关键字 RETAIN，很难被注意到。问渠的工程任务单把“程序发布与审批”作为每一次交付的必经环节，自动测试先跑、评审员再看，原因就在这里（第 18 章）。

### 15.7.5 推而广之：PLC 的启动方式

本案例涉及的其实是 PLC 的启动方式。多数 PLC 提供两种：**冷启动**时所有变量（包括保持型）恢复初值；**暖启动**时保持型变量保留断电前的值，非保持型恢复初值。有的厂家还提供“热启动”，从断电处继续执行（现代 PLC 已很少使用）。不管是哪种启动方式，设计原则都一样：上电时，程序必须重新确认设备的真实状态，而不是相信记忆。

这一原则也适用于 PLC 以外的场合。PLC 从 STOP 切换到 RUN、程序下载后重新运行、通信中断后恢复——每一种“重新开始”都要问同一个问题：程序记得的和设备实际的，还一样吗？

::: 任务 15.1
src: ts15_1
本章的工程任务：为装配线的轴承压装工位写出控制要求说明、状态机程序和测试用例，在虚拟压装工位上通过全部测试，交付全套文件。
:::

**习题**

15.7.1 某设备的 PLC 程序里有以下变量，哪些应该设为保持型？说明理由：状态变量、班产量计数器、当前配方号、故障记录数组、最大压装力、双手按钮定时器、累计运行小时数。

15.7.2 一台连续运行的烘箱，断电 2 s 后来电，温度只下降了 1 °C。工艺要求“来电后继续加热”，这与准则 15.7.1 矛盾吗？应该怎样设计？

15.7.3 在实验 15.3 中把你的状态变量改成 RETAIN，在回程途中按实验台的“断电再上电”按钮，观察结果；再改回非保持型重复一次。

15.7.4 除了断电，还有哪些情况会让“程序记得的”和“设备实际的”不一致？至少举三个例子，说明各应怎样处理。
