---
id: "15.end"
title: 本章小结
---

顺序控制设计从控制要求说明开始。一份控制要求说明回答七个问题：设备组成、I/O、正常动作顺序、动作时间与节拍、异常处理、操作方式、安全要求；其中每一条要求都应能写成一个测试。时序图回答“什么时候”，适合检查动作的间隔、重叠和循环时间；状态转换图回答“在什么情况下变成什么”，把所有可能的情况摊开在一张图上。两者可以互相转换：输出变化的时刻把时序图切成状态，切开状态的输入变化就是转移条件。

状态机设计法用一个枚举变量明确地记住设备处于哪个状态。程序分为两部分：CASE 语句写转移，每个分支只写离开该状态的条件；输出在 CASE 之后统一赋值，每个输出只写一次，由状态决定，再与上安全条件。只在转移时做一次的事写在转移处。状态—事件表逐格检查每个状态下每个事件的处理，是发现漏洞最有效的方法，表中每个非空格子对应一个测试用例。

操作方式有自动、手动（点动）、单步和回原点。上电后进入“位置未知”的初始状态，按复位回原点后才能启动。单步方式用一个变量 go 控制转移是否允许，不改变状态机的结构。点动只在状态机停在确定状态时允许。安全条件（急停、光幕、双手、过载、互锁）在任何方式下都同样有效，直接写在输出上。

异常处理是现场程序的另一半。每个等待都要有时限（正常时间的 2–3 倍），超时转入故障状态并记下故障代码；不可能的输入组合（同一气缸两个到位开关同时为 1）即是传感器故障；故障时运动停在原处、夹具保持，复位后经回原点恢复。急停由硬接线切断动力，程序负责“知道急停发生了”并保证松开后不得自行启动。状态变量不得设为保持型：断电期间设备的真实状态可能已经改变，来电后必须从确定的状态重新开始，否则就是意外启动。

同一套方法适用于各种顺序控制设备：自动门要考虑关门途中的“反悔”，电梯要把呼梯“记忆”与状态分开，机械手每一步都要确认上一步真的完成，交通灯的互斥放行由状态结构保证。顺序清楚、步骤多、有并行分支的用顺序功能图，状态少、跳转多的用 CASE。

### 速查表

| 内容 | 要点 | 位置 |
|---|---|---|
| 控制要求说明 | 设备、I/O、动作顺序、时间与节拍、异常、操作方式、安全；每条可检验 | 定义 15.1.1、准则 15.1.1 |
| 时序图 / 状态转换图 | 时间关系 / 情况全貌；可互相转换 | 15.2 节、图 15.2.1–15.2.2 |
| 状态机三要素 | 状态（枚举）、事件（输入变化、定时到）、动作（输出、变量修改） | 定义 15.3.1 |
| 程序结构 | CASE 写转移；输出统一赋值、只写一次、与上安全条件 | 准则 15.3.1、程序 15.3.1 |
| 完备性检查 | 状态—事件表；每格一个测试 | 表 15.3.1 |
| 操作方式 | 自动、手动点动、单步（go 变量）、回原点；上电进 INIT | 15.4 节、程序 15.4.1 |
| 安全条件 | 不受操作方式影响，写在输出上 | 准则 15.4.1 |
| 超时 | 每个等待一个时限（正常时间 2–3 倍），故障代码 | 准则 15.5.1 |
| 传感器冲突 | 不可能的组合即故障 | 准则 15.5.2 |
| 急停 | 硬接线切断；松开后不得自行启动，复位后回原点 | 准则 15.5.3、程序 15.5.1 |
| 断电重启 | 状态变量不保持；保持的只是计数、记录、参数 | 准则 15.7.1 |
| 本章测试 | 压装 15.3：{{p15_3_1.passed}}/{{p15_3_1.total}}；15.4：{{p15_4_1.passed}}/{{p15_4_1.total}}；15.5：{{p15_5_1.passed}}/{{p15_5_1.total}}；电梯 CASE {{p15_6.case_passed}}/{{p15_6.total}}、SFC {{p15_6.sfc_passed}}/{{p15_6.total}} | 各节 |

### 厂家对照

| 内容 | IEC 61131-3（本书） | 西门子 S7-1200/1500（TIA Portal） | 三菱 FX5 / iQ-R（GX Works3） | 汇川 AM 系列（InoProShop，CODESYS 系） |
|---|---|---|---|---|
| 状态变量 | 枚举类型 | SCL 中常用 INT 常量表示状态，并给每个常量起名 | 结构化文本中用整数常量；也常用步进梯形图（STL 指令）实现顺序 | 枚举类型，与本书相同 |
| CASE 语句 | `CASE … OF … END_CASE` | SCL 相同写法 | ST 相同写法 | 相同 |
| 顺序功能图 | SFC（文本或图形） | GRAPH 语言（S7-1500、S7-300/400 支持，S7-1200 不支持） | SFC 图（支持情况随 CPU 型号和软件版本而定）/ 步进梯形图（STL 指令） | SFC，与本书相同 |
| 保持型变量 | `VAR RETAIN` | 数据块中勾选“保持” | 锁存继电器 L、停电保持区 | `VAR RETAIN` / `VAR PERSISTENT` |
| 上升沿 | `R_TRIG` | `R_TRIG` / P 触点 | `R_TRIG`、`PLS` 指令 / 上升沿触点 | `R_TRIG` |

各厂家写法的细节随版本变化，使用时以所用软件的手册为准。

### 历史注记

有限状态机的数学理论在 1950 年代成形：E. F. Moore 在 1956 年、G. H. Mealy 在 1955 年分别发表了以他们命名的两种状态机模型，起初用于数字电路的设计。工业顺序控制的图形化描述则另有一条线：法国在 1970 年代后期提出 GRAFCET，1988 年成为国际标准 IEC 848（今 IEC 60848），它又成为 IEC 61131-3 中顺序功能图的来源。另一方面，D. Harel 在 1987 年提出的“状态图”（statecharts）给状态机加上了层次和并发，后来进入 UML。PLC 行业的状态机写法长期以经验为主；随着 IEC 61131-3 的枚举类型与 CASE 语句普及，用 ST 写状态机越来越常见；而“用测试驱动 PLC 程序开发”在 2010 年代后才随虚拟调试和开源测试框架逐渐兴起（第 38、39 章）。

### 本章参考文献

1. J. R. Hackworth, F. D. Hackworth. *Programmable Logic Controllers: Programming Methods and Applications*. Prentice Hall, 2004.（顺序控制的设计方法）
2. C. G. Cassandras, S. Lafortune. *Introduction to Discrete Event Systems*. 3rd ed. Springer, 2021.（有限状态机与离散事件系统）
3. H. Jack. *Automating Manufacturing Systems with PLCs*. Version 5.1, 2008.（开放教材：状态图设计法）
4. K.-H. John, M. Tiegelkamp. *IEC 61131-3: Programming Industrial Automation Systems*. 2nd ed. Springer, 2010.（枚举类型、CASE、SFC）
5. E. F. Moore. Gedanken-experiments on sequential machines. In *Automata Studies*, Princeton University Press, 1956: 129–153.
6. G. H. Mealy. A method for synthesizing sequential circuits. *Bell System Technical Journal* 34 (1955): 1045–1079.
7. D. Harel. Statecharts: a visual formalism for complex systems. *Science of Computer Programming* 8 (1987): 231–274.
8. G. Frey, L. Litz. Formal methods in PLC programming. *Proc. IEEE International Conference on Systems, Man and Cybernetics*, 2000.（PLC 程序的形式化验证）
9. IEC 61131-3:2013 Programmable controllers – Part 3: Programming languages.
10. IEC 60848:2013 GRAFCET specification language for sequential function charts.
11. IEC 60204-1:2016 / GB/T 5226.1—2019 机械电气安全 机械电气设备 第 1 部分：通用技术条件（急停、停止类别、电源恢复后的重新启动）.
12. ISO 13851:2019 Safety of machinery – Two-hand control devices – Principles for design and selection（双手控制装置）.
13. ISO 13849-1:2023 Safety of machinery – Safety-related parts of control systems – Part 1: General principles for design（安全相关控制部分的性能等级）.
